<!--
source: 《配电网规划设计技术导则（修订稿）》.pdf
sha256: 5069a46e9c2e71fb43ffc6db141f5d276bda79f833e4bc178aeed3858b8caf6c
method: pymupdf
pages: 90
-->

<!-- page 1/90 -->

《配电网规划设计技术导则》
（修订稿）
2025 年4 月



<!-- page 2/90 -->

目
录
1
范围...................................................................... 1
2
规范性引用文件............................................................ 2
3
术语、定义和缩略语........................................................ 5
3.1
术语和定义.......................................................... 5
3.2
缩略语............................................................. 10
4
基本规定................................................................. 11
5
供电区域划分及网格化规划................................................. 13
5.1
供电区域........................................................... 13
5.2
网格化规划......................................................... 14
6
主要技术要求............................................................. 16
6.1
电压等级........................................................... 16
6.2
供电能力........................................................... 16
6.3
供电安全水平....................................................... 18
6.4
供电可靠性......................................................... 20
6.5
分布式电源承载能力................................................. 21
6.6
短路电流水平....................................................... 22
6.7
中性点接地方式..................................................... 23
6.8
电压质量与无功补偿................................................. 24
6.9
二次系统........................................................... 25
6.10
防灾抗灾.......................................................... 26
7
供需预测与电力电量平衡................................................... 28
7.1
一般要求........................................................... 28
7.2
用电需求预测....................................................... 28
7.3
电源发展预测....................................................... 30
7.4
高压配电网电力平衡和容量规划....................................... 30
7.5
中压配电网容量规划................................................. 31
8
高压配电网............................................................... 33
8.1
一般要求........................................................... 33
8.2
网架结构........................................................... 33
8.3
变电站............................................................. 34
8.4
线路............................................................... 36
8.5
无功规划........................................................... 38
8.6
继电保护及安全自动装置............................................. 38
8.7
通信网............................................................. 40
9
中低压配电网............................................................. 42
9.1
一般要求........................................................... 42
9.2
中压网架与系统..................................................... 42
9.3
配电开关类设备设施................................................. 44
9.4
配电变压器类设备设施............................................... 45
9.5
配电线路........................................................... 47
9.6
低压配电网......................................................... 47
9.7
通信网............................................................. 49
10
微电网.................................................................. 50



<!-- page 3/90 -->

10.1
一般要求.......................................................... 50
10.2
公共微电网适用场景及建设目标...................................... 51
10.3
电力电量平衡和源储配置............................................ 52
10.4
公共微电网组网和运行.............................................. 52
11
用户、电源及新型经营主体接入............................................ 54
11.1
一般要求.......................................................... 54
11.2
用户接入.......................................................... 55
11.3
电源（储能）接入.................................................. 57
11.4
资源聚合类新型经营主体接入........................................ 59
12
计算分析与综合评价...................................................... 61
12.1
一般要求.......................................................... 61
12.2
基础计算.......................................................... 61
12.3
技术经济分析...................................................... 63
12.4
综合评价.......................................................... 64
12.5
规划辅助决策...................................................... 64
附录A
配电网规划设计参考标准...............................................65
附录B
110～35kV 电网结构示意图............................................. 66
附录C
110～35kV 变电站主接线推荐方式....................................... 68
C.1
单母线分段接线示意图，见图C.1 ......................................68
C.2
桥式接线示意图，见图C.2 ............................................69
C.3
线变组接线示意图，见图C.3 ..........................................70
C.4
环入环出接线示意图，见图C.4 ........................................71
附录D
10kV 电网结构示意图.................................................. 72
附录E
分布式电源并网方案接线示意图.........................................75
附录F
10 千伏电网一二次协同典型方案示意图.................................. 81
附录G
配电网二次系统整体结构图.............................................87



<!-- page 4/90 -->

1
1
范围
本文件规定了110kV 及以下各电压等级配电网规划设计的技术
原则。
本文件用于指导国家电网有限公司经营区域内110kV 及以下各
电压等级配电网规划设计工作，国家电网有限公司控股、参股的增量
配电区域可参照执行。



<!-- page 5/90 -->

2
2
规范性引用文件
下列文件中的内容通过文中的规范性引用而构成本文件必不可
少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本
文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用
于本文件。
GB/T 156 标准电压
GB/T 12325 电能质量供电电压偏差
GB/T 12326 电能质量电压波动和闪变
GB/T 14285 继电保护和安全自动装置技术规程
GB/T 14549 电能质量公用电网谐波
GB/T 15148 电力负荷管理系统技术规范
GB/T 15543 电能质量三相电压不平衡
GB/T 15945 电能质量电力系统频率偏差
GB/T 18481 电能质量暂时过电压和瞬态过电压
GB/T 22239 信息安全技术网络安全等级保护基本要求
GB/T 24337 电能质量公用电网间谐波
GB/T 29319 光伏发电系统接入配电网技术规定
GB/T 29328 重要电力用户供电电源及自备应急电源配置技术规
范
GB/T 30137 电能质量电压暂降与短时中断
GB/T 33589 微电网接入电力系统技术规定
GB/T 33593 分布式电源并网技术要求
GB/T 33982 分布式电源并网继电保护技术规范
GB/T 36278 电动汽车充换电设施接入配电网技术规范
GB/T 36547 电化学储能系统接入电网技术规定
GB/T 36572 电力监控系统网络安全防护导则
GB/T 43794 用户供电可靠性评价指标导则



<!-- page 6/90 -->

3
GB 50059 35kV～110kV 变电站设计规范
GB/T 50613 城市配电网规划设计标准
GB 50966 电动汽车充电站设计规范
GB/T 51072 110（66）kV～220kV 智能变电站设计规范
NB/T 11315 变电站辅助控制系统设计规程
DL/T 256 城市电网供电安全标准
DL/T 533 电力负荷管理终端
DL/T 550 地区电网调度控制系统技术规范
DL/T 698 电能信息采集与管理系统
DL/T 836 供电系统供电可靠性评价规程
DL/T 985 配电变压器能效技术经济评价导则
DL/T 1208 电能质量评估技术导则供电电压偏差
DL/T 1406 配电自动化技术导则
DL/T 1649 配电网调度控制系统技术规范
DL/T 2041 分布式电源接入电网承载力评估导则
DL/T 2335 电力监控系统网络安全防护技术导则
DL/T 2397 电力无线虚拟专网技术规范
DL/T 2473 可调节负荷并网运行与控制技术规范
DL/T 5002 地区电网调度自动化设计技术规程
DL/T 5542 配电网规划设计规程
DL/T 5587 配电自动化系统设计规程
DL/T 5599 电力系统通信设计导则
DL/T 5709 配电自动化规划设计导则
DL/T 5729 配电网规划设计技术导则
NB/T 11315 变电站辅助控制系统设计规程
Q/GDW 11358 电力通信网规划设计技术导则
国家发展和改革委员会令第14 号（2024 年）
供电营业规则



<!-- page 7/90 -->

4
国家发展和改革委员会令第27 号（2024 年）
电力监控系统安
全防护规定



<!-- page 8/90 -->

5
3
术语、定义和缩略语
下列术语、定义和缩略语适用于本文件。
3.1
术语和定义
3.1.1
配电网distribution network
从电源侧（输电网、发电设施、分布式电源等）接受电能，并通
过配电设施就地或逐级与各类用户、新型主体交互的电力网络，对应
电压等级一般为110kV 及以下。其中，110～35kV 电网为高压配电网，
10（20、6）kV 电网为中压配电网，220/380V 电网为低压配电网。
3.1.2
分布式电源distributed generation
接入35kV 及以下电压等级电网、位于用户附近，在35kV 及以
下电压等级就地消纳为主的电源。
3.1.3
新型电力储能new energy storage system
除抽水蓄能外，利用储能介质，从电力系统吸收、存储、转换及
释放电能的技术或基础装备，也称新型储能。
3.1.4
高压分区high voltage power supply partition
地市或县域范围内，高压配电网网架结构完整、供电范围相对独
立的区域。
3.1.5
中压网格medium voltage power supply mesh
在高压分区划分基础上，与国土空间规划相衔接，具有一定数量
的高压配电网供电电源、中压配电网供电范围明确的独立区域。
3.1.6
供电单元power supply unit
在中压网格划分基础上，结合用地功能定位，综合考虑用地属性、
负荷密度、供电特性等因素划分的若干相对独立单元。
3.1.7
供电可靠性reliability of power supply
配电网向用户持续供电的能力。
3.1.8
N-1 停运first circuit outage
高压配电网中一台变压器或一条线路故障或计划退出运行。



<!-- page 9/90 -->

6
中压配电线路中一个分段（包括架空线路的一个分段，电缆线路
的一个环网单元或一段电缆进线本体）故障或计划退出运行。
3.1.9
N-1-1 停运second circuit outage
高压配电网中一台变压器或一条线路计划停运情况下，同级电网
中相关联的另一台变压器或一条线路因故障退出运行。
3.1.10
供电安全水平security of power supply
配电网在运行中承受故障扰动（如失去元件或发生短路故障）的
能力，其评价指标是某种停运条件下（通常指N-1 或N-1-1 停运）的
供电恢复容量和供电恢复时间。
3.1.11
转供能力transfer capability
当电网元件发生停运时，通过本级或下级电网转移负荷的能力。
3.1.12
饱和用电负荷saturated load
规划区域在经济社会水平发展到成熟阶段的最大用电负荷。
当一个区域发展至某一阶段，电力需求保持相对稳定（连续5 年
年最大负荷增速小于2%，或年电量增速小于1%），且与该地区国土
空间规划中的电力需求预测基本一致，可将该地区该阶段的最大用电
负荷视为饱和负荷。
3.1.13
净负荷net load
在统计期内，同一规划区域、同一电压等级电网的公用变压器同
一时刻输送功率之和。公用变压器输送功率从高电压等级流向低电压
等级电网时为正向、数值为正，也称网供负荷；从低电压等级流向高
电压等级电网时为反向、数值为负。
3.1.14
基础保障负荷basic guaranteed load
基础保障负荷包括党政机关、国防军事、指挥中心、医疗卫生，
及供水、供暖、信息通讯、电力调度等重要电力用户及重要民生用户。
3.1.15
最大供电能力power supply capability
规划区域内某一设备（设施）或某一电压等级配电网在设备不过



<!-- page 10/90 -->

7
载、电能质量满足要求条件下，可接入的最大用电负荷。
3.1.16
容载比capacity-load ratio
规划区域内高压配电网公用变电总容量与净负荷（网供负荷）最
大值的比值。
3.1.17
分布式电源承载能力DGs bearing capacity
考虑本地负荷、电网调节能力、新能源利用率等因素，在各电压
等级配电网设备不出现反向重过载、电能质量满足要求条件下，某一
配电设备或某一电压等级配电网接纳分布式电源的最大装机容量。
3.1.18
分布式电源装机渗透率
DGs power installation
penetration rate
某一电压等级电网公用变压器供电范围内、或某一规划区域内并
网接入的分布式电源装机容量与该电压等级公用变压器供电范围内、
或该规划区域内所供用户最大负荷的比值，也称分布式电源源荷比。
3.1.19
分布式电源电量渗透率DGs electricity penetration rate
某一电压等级电网公用变压器供电范围内、或某一规划区域内并
网接入的分布式电源发电量与该电压等级公用变压器供电范围内、或
该规划区域内所供用户用电量的比值。
3.1.20
中压主干线medium-voltage trunk line
由变电站馈出、承担主要电能传输功能的10kV 架空或电缆线段，
包括具备联络功能的线段。中压主干线的集合称为中压主干网。
3.1.21
中压分支线medium-voltage branch line
由中压主干线引出，除中压主干线以外的线路部分。规划区域内
分支线的集合称为接入网。
3.1.22
开关站switching station
一般由上级变电站直供、出线配置带保护功能的断路器、对功率
进行再分配的配电设备及土建设施的总称，相当于变电站母线的延
伸。开关站进线一般为两路电源，设母联开关。开关站内必要时可附



<!-- page 11/90 -->

8
设配电变压器。
3.1.23
环网柜ring main unit
用于10kV 电缆线路环进环出及分接负荷的集成多回路开关的成
套配电装置。
3.1.24
环网室ring main unit room
由多面环网柜组成，用于10kV 电缆线路环进环出及分接负荷、
且不含配电变压器的户内配电设备及相关构筑物的总称。
3.1.25
环网箱ring main unit cabinet
由多面环网柜组成、安装于户外、有外箱壳防护，用于10kV 电
缆线路环进环出及分接负荷、且不含配电变压器的配电设施。或称户
外开关箱。
3.1.26
配电室distribution room
设有10kV 开关、配电变压器、低压开关及二次装置等，将10kV
降压至220 /380V 并分配电能的户内配电设备及相关构筑物的总称。
3.1.27
箱式变电站
cabinet/pad-mounted distribution
substation
安装于户外、有外箱壳防护，设有10 kV 开关、配电变压器、低
压开关及二次装置等，将10 kV 转变为220 V/380 V 并分配电能的配
电设施。
3.1.28
双回路double circuit
为同一用户负荷供电的两回供电线路，两回供电线路可以来自同
一变电站的同一母线段。
3.1.29
双电源double power supply
为同一用户负荷供电的两回供电线路，两回供电线路可以分别来
自两个不同变电站，或来自不同电源进线的同一变电站内两段母线。
3.1.30
多电源multiple power supply
为同一用户负荷供电的两回以上供电线路，至少有两回供电线路



<!-- page 12/90 -->

9
分别来自两个不同变电站。
3.1.31
单辐射多级串供
single radiation series supply to
multiple substations
110～35kV 单辐射线路串带3 座及以上同电压等级变电站，不含
配电化变电站、电源升压站、用户变电站。
3.1.32
骨干通信网backbone communication network
覆盖35kV 及以上电压等级发电厂、变电站，以及调度机构、生
产管理机构的通信系统，实现各节点之间的信息交互和中低压配电网
业务的汇接，按归口管理层级一般包括省际骨干通信网、省级骨干通
信网、地市级骨干通信网。
3.1.33
配电通信网power distribution communication network
支撑和保障配电网生产运行，由覆盖110kV 及以下电压等级电
力设施的电力通信设备及其构建的通信通道所共同组成的系统，按照
电压等级可分为高压配电通信网、中压配电通信网、低压配电通信网，
高压配电通信网是电力骨干通信网的组成部分。
3.1.34
无线专网electric power wireless private network
电力公司主导建设、专用于电力业务，采用广域无线接入技术的
数据通信网络系统，是指在末端业务终端（如配电自动化终端等）或
边缘汇聚终端（如台区侧终端、边缘物联代理装置等）专门建设的通
过电力专用无线通信与骨干通信网连接的通信网络。
3.1.35
无线虚拟专网wireless virtual private network
在电信运营商无线通信网络基础上，采用VPN 和安全防护技术
建立的专用虚拟网络，为终端提供无线接入与数据传输服务。
3.1.36
级差保护stepped protection
中压配电网同一线路不同层级的开关位置配置的保护，构成两级
及以上串联保护系统，在保护范围、动作时间上相互配合，实现选择
性动作。



<!-- page 13/90 -->

10
3.1.37
馈线自动化feeder automation
利用自动化装置或系统，监视配电网的运行状况，及时发现配电
网故障，进行故障定位、隔离，以及恢复对非故障区域的供电。按功
能可分为集中式馈线自动化、就地重合式馈线自动化及智能分布式馈
线自动化。
3.1.38
新型经营主体new management entities
具备电力、电量调节能力且具有新技术特征、新运营模式的配电
环节各类资源主体，分为单一技术类新型经营主体和资源聚合类新型
经营主体。单一技术类新型经营主体主要包括分布式光伏、分散式风
电、储能等分布式电源和可调节负荷；资源聚合类新型经营主体主要
包括虚拟电厂（负荷聚合商）和智能微电网。
3.1.39
微电网microgrid
由分布式发电、用电负荷、监控、保护和自动化装置等组成（必
要时含储能装置），是一个能够基本实现内部电力电量平衡的小型供
用电系统。微电网分为并网型微电网和独立型微电网。
3.2
缩略语
3.2.1
ADSS：All-Dielectric Self-Supporting Stranded Optical Fiber
Cable（全非金属自支撑式光缆）
3.2.2
OPGW：Optical Fiber Composite Overhead Ground Wire（光
纤复合架空地线）
3.2.3
SDH：Synchronous Digital Hierarchy（同步数字体系）
3.2.4
OTN：Optical Transport Network（光传送网）
3.2.5
SPN：Slicing Packet Network（切片分组网）
3.2.6
GPON：Gigabit-Capable Passive Optical Network（吉比特
无源光网络）
3.2.7
HPLC：High Speed Power Line Carrier（高速电力线载波）
3.2.8
HRF：Highspeed Radio Frequency（高速无线射频）



<!-- page 14/90 -->

11
4
基本规定
4.1
配电网是现代经济社会的重要基础设施和新型电力系统的
重要组成部分，应围绕安全高效、清洁低碳、柔性灵活、智慧融合的
总体发展目标，提升供电保障能力和综合承载能力。
4.2
配电网应具有科学的网架结构、必备的容量裕度、适当的
转供能力、合理的装备水平和必要的柔性化、数字化、智能化水平。
4.3
配电网规划应遵循安全发展与绿色发展原则，适度超前规
划建设配电网，持续升级网架和装备，适当提高设防标准，夯实本质
安全基础，助力低碳转型。
4.4
配电网规划应坚持各级电网协调配合，与输电网、微电网
融合发展，促进主配微协同；积极服务新要素，推进配电网与源荷储
融合发展，促进源网荷储协同；加强数字化智能化建设，推动一次网
架与二次系统同步规划、建设及改造，促进一二次协同。
4.5
配电网规划应遵循资产全寿命周期成本最优原则，通过多
方案比选实现电网资产在规划设计、建设改造、运维检修等全过程的
整体成本最优。
4.6
配电网规划应遵循差异化原则，根据东中西部、城乡之间
经济社会发展不同阶段、实际需求和电力普遍服务要求，合理划分供
电区域，差异化确定发展目标、技术原则和建设标准。
4.7
配电网规划应遵循经济高效原则，在保障供电安全和供电
质量的前提下，综合考虑社会效益，统筹投入与产出，科学制定规划
方案，提升配电网发展质量和效率。
4.8
配电网规划应全面推行网格化规划方法，结合国土空间规
划、用电需求、能源电力规划及源荷特性等特点，合理划分高压分区、
中压网格和供电单元，细致开展供需预测，统筹变电站出线间隔和廊
道资源，科学制定目标网架及过渡方案，实现现状电网到目标网架平
稳过渡。



<!-- page 15/90 -->

12
4.9
配电网规划应加强计算分析，宜采用适用的评估方法和辅
助决策手段开展现状分析、负荷预测、方案编制、技术经济比选、综
合评价等，促进规划质量和管理水平的提升。
4.10
配电网规划应与国民经济和社会发展、国土空间及能源电
力规划相衔接，将规划成果纳入国土空间规划，推动变电站、开关站、
环网室（箱）、配电室站点，以及线路走廊用地、电缆通道合理预留。



<!-- page 16/90 -->

13
5
供电区域划分及网格化规划
5.1
供电区域
5.1.1
供电区域划分是配电网差异化规划的重要基础，用于确定
供电安全水平以及供电区域内变电站建设型式、线路建设型式、电网
结构、设备选型、馈线自动化及通信方式等规划设计标准。
5.1.2
供电区域划分主要考虑城市规模、乡镇类型、国土空间规
划定位等因素，也可参考行政级别、经济发达程度、重要用户分布等
因素确定，可参考表1 划分，并符合下列规定：
a）供电区域宜以国土空间规划中的城镇开发边界及用地性质作
为划分依据，最小面积不宜小于5km2。
b）国家批复的经济技术开发区、高新技术产业开发区等开发区，
宜参照所在城市中心城区进行分类。省级人民政府认定的各类开发
区，可根据产业类型、功能定位、用户对供电可靠性的需求等因素划
定分类，但不得高于所在城市中心城区类别。
c）供电区域应扣除高山、戈壁、荒漠、水域、森林等无效供电
面积。
表1
供电区域划分表
供电区域
分级
A+
A
B
C
D
主要分布
区域
各级城市城区及县城区
其他镇区及乡村
Ⅰ型及以上规模
大城市中心城
区的核心区。
（1）Ⅰ型及以上规
模大城市除核心
区以外的中心城
区；
（2）Ⅱ型大城市的
中心城区。
（3）其他省会城市
的中心城区。
（1）大城市及以
上规模城市除中
心城区外的其他
城区；
（2）中等城市、小
城市的城区；
（3）县级政府所在
地的城区（镇区）。
国土空间规
划用地以建
设用地和耕
地为主的乡
镇。
除B、C 类以
外的其他乡
镇。
注1：城区、镇区均指国土空间规划城镇开发边界以内地区。
5.1.3
供电区域划分应在省级公司指导下统一开展，在一个规划
周期内（一般五年）规划建设标准应相对稳定。在新规划周期开始时
调整的，或有重大边界条件变化需在规划中期调整的，应专题说明。



<!-- page 17/90 -->

14
5.2
网格化规划
5.2.1
一般要求
5.2.1.1
网格化规划是加强精益规划的重要手段。考虑规划区域
相对独立性、网架完整性、管理便利性等，按照目标网架清晰、电网
规模适度、管理责任明确原则，分为高压分区、中压网格、供电单元
三级网络。
5.2.1.2
高压分区、中压网格、供电单元划分应相对稳定、不重
不漏，具有一定的近远期适应性，并与运维、营销等业务体系相衔接。
5.2.2
高压分区
5.2.2.1
高压分区是高压配电网目标网架构建和变电站选址定
容的基本单位，宜以县（市、区）或2 座及以上220（330）kV 变电
站供电范围为单位进行划分，原则上不跨越220kV 电网分区。
5.2.2.2
单个高压分区全社会最大负荷不宜超过1000MW，对于
电力供需总量较大或源荷特性差异较大的县（市、区），可划分为若
干个高压分区。对于电力供需总量较小的县（市、区），可将220（330）
kV 变电站供电范围内多个县（市、区）合并划分为1 个高压分区。
5.2.3
中压网格
5.2.3.1
中压网格是中压主干网目标网架构建的基本单位，宜以
街道、乡镇为单位，并结合道路、铁路、河流、山丘等明显的地理形
态进行划分，范围应相对独立，建设标准宜统一。电力供需总量较大
时，可拆分为多个中压网格。
5.2.3.2
中压网格内宜包含2～4 座具有中压出线的35kV 及以上
公用变电站。
5.2.4
供电单元
5.2.4.1
供电单元是中压接入网构建、配电台区布点的基本单
位，一般由若干个开发程度相近、供电可靠性要求基本一致的相邻地
块（或用户区块）组成。



<!-- page 18/90 -->

15
5.2.4.2
城镇地区的供电单元宜包含1～2 个中压标准接线组，
乡村地区的供电单元宜以行政村或自然村范围进行划分。



<!-- page 19/90 -->

16
6
主要技术要求
6.1
电压等级
6.1.1
配电网电压等级的选择应符合GB/T 156 的规定。
6.1.2
配电网应优化配置电压序列，简化电压层级。
6.1.3
主要电压等级序列如下：
a）【220（330）】/110/10/0.38kV；
b）【220】/66/10/0.38kV；
c）【220（330）】/110/35/10/0.38kV；
d）【220】/35/10/0.38kV。
6.1.4
A+类、A 类、B 类供电区域宜选用a）或b）类电压等级
序列，C、D 类供电区域可采用c）类电压等级序列。d）类电压等级
序列可维持现状，或因地制宜改造。
6.1.5
中压配电网电压等级应用范围应符合下列要求：
a）20kV 电压等级应维持在公司审定的特定范围内使用。
b）规划区域内已有的6kV 电网应逐步升压至10kV 电压等级。
c）10kV 与20kV、6kV 电压等级电网的供电范围不得交叉重叠。
6.2
供电能力
6.2.1
配电网最大供电能力指在规划区域内某一设备（设施）或
某一电压等级配电网在设备不过载、电能质量满足要求条件下，可接
入的最大用电负荷。某一电压等级的最大供电能力可按下式计算：

cos
1



N
i
ei
e
S
P
式中：
Pe
——
最大供电能力；
Sei
——
规划区域该电压等级每台公用变压器容量；
N
——
规划区域内该电压等级公用变压器数量；

cos
——
功率因数。



<!-- page 20/90 -->

17
6.2.2
容载比是衡量110～35kV 电网供电裕度的重要宏观性指
标，需考虑负荷分散系数、平均功率因数、变压器负载率、储备系数、
负荷增长率、负荷转移能力等因素的影响进行计算。在配电网规划设
计中一般可按下式估算：
max
1
P
S
R
N
i
ei
s



式中：
Rs
——
容载比；
Sei
——
规划区域该电压等级每台公用变压器容量；
N
——
规划区域内该电压等级公用变压器数量；
Pmax ——
规划区域内该电压等级电网的公用变压器最大
正向净负荷。
6.2.2.1
容载比的选取应根据负荷增长速度，总体控制在1.5～
2.0。不同发展阶段容载比选择范围如表2 所示，并符合下列规定：
a）容载比应在满足供电安全准则的前提下合理选取，如表中取
值范围内不能满足供电安全准则（主要考虑不满足N-1 的D 类区域、
不满足N-1-1 的A+类区域），可结合实际情况适当提高。
b）对处于负荷发展初期或负荷快速发展阶段的规划区域、宜取
容载比建议值的上限。
c）制定规划方案时，应加强中压配电网联络，增加转供能力，
合理确定规划区域容载比。
表2
高压分区或行政县（市、区）110～35kV 电网容载比选择范围
负荷增长情况
饱和期
较慢增长
中等增长
较快增长
年最大净负荷平均增长率KP
KP≤2%
2%＜KP≤4%
4%＜KP≤7%
KP＞7%
110～35kV 电网容载比
（建议值）
1.5～1.7
1.6～1.8
1.7～1.9
1.8～2.0



<!-- page 21/90 -->

18
6.2.2.2
容载比计算宜以县（市、区）作为最小单元，对于负荷
发展水平不平衡、负荷特性差异较大的县（市、区）宜以高压分区作
为最小单元。省、市级110～35kV 电网容载比可通过下级容载比加
权计算，权重可采用最大负荷指标进行计算。
6.2.3
人均（户均）公用配变容量是衡量公用配变供电裕度的宏
观性指标，一般以县（市、区）及以上行政区域为单元计算，可按下
式估算：
P
S
S
M
i
MV
P



1
式中：
P
S
——
人均（户均）公用配变容量；
MV
S
——
规划区域内每台公用配变容量；
M
——
规划区域内公用配变数量；
P
——
规划区域常住人口数量（低压居民用电户数）。
6.2.4
人均（户均）公用配变容量应与规划区域经济发展水平、
用电习惯、自然条件等相适应，其匹配度可按下式估算，规划取值不
宜小于600。
P
C
S
E
C 
式中：
C
——
人均（户均）公用配变容量匹配度；
C
E
——
规划区域人均（户均）居民生活用电量；
P
S
——
规划区域人均（户均）公用配变容量。
6.3
供电安全水平
6.3.1
县级行政区在区外联络线发生1 个通道全部失电时，应确



<!-- page 22/90 -->

19
保县级人民政府所在乡镇的基础保障负荷不停电。
6.3.2
一般乡镇行政区在中压供电线路N-1 停运时，应确保乡镇
政府所在地的基础保障负荷不停电。
6.3.3
高压配电网供电安全水平应符合表3 要求。
表3
高压配电网供电安全水平
供电区域类别
供电安全准则
恢复供电要求
A+
应满足N-1 准则
宜满足N-1-1 准则
5min 内恢复所有负荷供电
A
应满足N-1 准则
15 min 内恢复所有负荷供电
B
应满足N-1 准则
15 min 内恢复供电的负荷不小于
min（P1，P2）；其余负荷在3 h 内恢复供电
C
宜满足N-1 准则
15 min 内恢复供电的负荷不小于
min（P1，P2）；其余负荷在3 h 内恢复供电
D
宜满足N-1 准则
维修完成后恢复全部负荷供电
注1：P1=供电负荷-10MW；P2=供电负荷×⅔。
注2：A+类供电区域5min 中内无法恢复所有负荷供电的，至少在5min 中内恢复重
要用户与基础保障负荷供电。
注3：对于D 类供电区域中的66kV 和35kV 配电网，不对供电安全水平做强制要求，
但应采取必要措施满足基础保障负荷供电需求。
6.3.4
中压配电网供电安全水平应符合表4 要求。
表4
中压配电网供电安全水平
供电区域类别
供电安全准则
恢复供电要求
A+
应满足N-1 准则
（1）非故障段在5 min 内恢复供电；
（2）故障段所供负荷不大于2 MW，在故障
修复后恢复供电。
A
应满足N-1 准则
（1）非故障段在15 min 内恢复供电；
（2）故障段所供负荷不大于2 MW，在故障
修复后恢复供电。
B、C
应满足N-1 准则
（1）非故障段在3 h 内恢复供电；
（2）故障段所供负荷不大于2 MW，在故障
修复后恢复供电。
D
不做强制要求
维修完成后恢复供电。
6.3.5
低压配电网中，当一台配电变压器或低压线路发生故障
时，应在故障修复后恢复供电，但停电范围仅限于故障配电变压器或
低压线路所供带的负荷。
6.3.6
重要电力用户供电电源配置应符合GB/T 29328 的规定。
6.3.7
配电网规划应从网架结构、设备配置、配电自动化、运维
抢修等方面综合施策，以满足相应的供电安全水平要求。



<!-- page 23/90 -->

20
6.3.8
分布式电源、储能设施、需求响应等宜采取相应措施在频
率、电压方面为配电网供电安全提供支撑。
6.4
供电可靠性
6.4.1
供电可靠性指标主要包括系统平均停电时间、平均供电可
靠率、系统平均停电频率等，具备条件的地区宜逐步推广以终端用户
为对象的供电可靠性指标统计。
6.4.2
各类供电区域在负荷饱和期的供电可靠性规划目标宜满
足表5 要求。宜结合实际情况，提出近中期供电可靠性目标。
表5
饱和期供电可靠性规划目标
规划建设标
准类别
平均供电可靠率
（ASAI-1）
系统平均停电时间
（SAIDI-1）
系统平均停电频率
（SAIFI-1）
A+
≥99.999%
≤5 分钟/户
≤0.2 次/户
A
≥99.995%
≤26 分钟/户
≤0.3 次/户
B
≥99.99%
≤52 分钟/户
≤0.5 次/户
C
≥99.95%
≤4.4 小时/户
≤1 次/户
D
≥99.863%
≤12 小时/户
≤2 次/户
注1：平均供电可靠率（ASAI-1）、系统平均停电时间（SAIDI-1）、系统平均停电
频率（SAIFI-1）均采取剔除重大事件日后的数值，具体依据GB/T 43794《用户供电
可靠性评价指标导则》、DL/T 836.1-2016《供电系统供电可靠性评价规程第1 部分：
通用要求》执行。
6.4.3
提升供电可靠性水平的主要措施包括：
a）加强高压配电网建设，逐步解决单辐射多级串供、单线单变
（多变）站等问题。合理控制分段数和分段容量，提高中压线路联络
率和N-1 通过率。
b）选用技术成熟、免（少）维护的设备，逐步淘汰老旧设备。
提高中低压线路绝缘化水平，对于城市核心区及地方政府规划明确要
求并给予政策支持的区域可采用电缆方式。
c）提升级差保护和馈线自动化覆盖率，加强智能化建设与改造，
提高配电网故障处置能力。



<!-- page 24/90 -->

21
d）提升停电管控能力，减少重复安排停电，加强设备巡视维护，
严格控制临时停电；推广不停电作业等技术；推动用户加强设备管理，
避免用户故障范围扩大。
6.5
分布式电源承载能力
6.5.1
分布式电源承载力用于衡量规划区域内能够接入配电网
的分布式电源最大装机容量，是指导分布式电源选址定容、并网设计、
建设时序优化的依据。
6.5.2
分布式电源承载力测算应以保障电网安全稳定运行和统
筹分布式电源高效消纳为前提，分为设备级分布式电源承载力和系统
级分布式电源承载力。
6.5.3
设备级分布式电源承载力测算应考虑设备容量、负荷情
况、分布式电源出力特性、储能配置等因素，以设备反向潮流不超过
80%、电压不越限为约束；系统级分布式电源承载力测算还应统筹考
虑新能源利用率、电网调峰能力等因素。
6.5.4
分布式电源装机渗透率、分布式电源电量渗透率是衡量分
布式电源承载裕度的重要指标。
a）分布式电源装机渗透率一般可按下式估算：
��=
���
��
式中：
Rp
——
某一电压等级、或某一规划区域分布式电源装机
渗透率；
Pdg
——
该电压等级公用变压器供电范围内、或该规划区
域并网接入的分布式电源装机容量；
PL
——
该电压等级公用变压器供电范围内、或该规划区
域所供最大用电负荷。
b）分布式电源电量渗透率一般可按下式估算：



<!-- page 25/90 -->

22
��=
���
��
式中：
Ri
——
某一电压等级、或某一规划区域分布式电源电量
渗透率；
Idg
——
该电压等级公用变压器供电范围内、或该规划区
域并网接入的分布式电源年度发电量；
IL
——
该电压等级公用变压器供电范围内、或该规划区
域所供用户年用电量。
6.6
短路电流水平
6.6.1
配电网规划设计应从网架结构、电压等级、阻抗选择、运
行方式和变压器容量等方面合理控制各电压等级电网的短路电流，使
各电压等级断路器的开断电流与相关设备的动、热稳定电流相配合。
变电站内母线正常运行方式下的短路电流水平不宜超过表6 中的对
应数值：
表6
各电压等级的短路电流限定值
电压等级
短路电流限定值（kA）
A+、A 类供电区域
B 类供电区域
C、D 类供电区域
110kV
31.5、40
66kV
31.5
35kV
31.5
25、31.5
10kV
20
16、20
注1：220kV 变电站无10kV 侧馈出线时，10kV 母线短路电流限定值可适当放大，但不宜超
过25kA。
6.6.2
为合理控制配电网的短路电流不超过上限值，可采取以下
主要技术措施：
a）配电网络分片、开环，母线分段，主变分列；
b）控制单台变压器容量；
c）合理选择接线方式（如二次绕组选择分裂式）或采用高阻抗
变压器；
d）主变压器低压侧加装电抗器等限流装置。



<!-- page 26/90 -->

23
6.6.3
对处于系统末端、短路电流较小的供电区域，可通过适当
增大主变容量、采用主变并列运行等方式，增加系统短路电流，提升
电压稳定性。
6.7
中性点接地方式
6.7.1
中性点接地方式应综合考虑供电可靠性、人身安全、设备
绝缘水平以及继电保护方式进行选择。
6.7.2
中性点接地方式一般可分为有效接地方式和非有效接地，
有效接地方式为直接接地，非有效接地方式分为不接地、消弧线圈接
地和阻性接地。
6.7.3
高压配电网中性点接地方式的选择应遵循以下原则：
a）110kV 电网应采用有效接地方式；
b）66kV 架空网宜采用经消弧线圈接地方式，电缆网宜采用低电
阻接地方式；
c）35kV 架空网宜采用中性点经消弧线圈接地方式；35kV 电缆
网宜采用中性点经低电阻接地方式，将接地电流控制在1000A 以下。
6.7.4
中压配电网中性点接地方式的选择应遵循以下原则：
a）单相接地故障电容电流超过100～150A 以上，或以电缆网为
主时，宜采用中性点经低电阻接地方式；
b）单相接地故障电容电流超过10A 且小于100～150A，宜采用
中性点经消弧线圈接地方式；
c）单相接地故障电容电流在10A 及以下，宜采用中性点不接地
方式。
6.7.5
中性点接地方式不同的配电网应避免互带负荷。对于采用
不接地或消弧线圈接地方式的10kV 线路，宜采用并联电阻、接地选
线动作于跳闸、支持单相接地故障选段的馈线自动化等技术，在发生
瞬时性接地故障后快速就近隔离永久性接地故障。



<!-- page 27/90 -->

24
6.7.6
低压配电网接地方式应根据电力用户用电特性、环境条件
或特殊要求等具体情况进行选择，并根据GB 13955、GB 14287.2 的
有关规定采取剩余电流保护，完善自身接地系统，防范接地故障引起
火灾及电击事故。一般可参照以下原则选取：
a）配电室设置在建筑物内，低压系统宜采用TN-S 接地方式。
b）供电电源设置在建筑物外，低压系统宜采用TN-C-S 接地方
式，其中建筑物外采用TN-C 接地方式，进入建筑物内转为TN-S 接
地方式。配电线路主干线末端和各分支线末端的保护中性线（PEN）
应重复接地，且不应少于3 处。
c）农村等区域低压系统采用TT 接地型式时，除变压器低压侧中
性点直接接地外，中性线不得再重复接地，且与相线保持同等绝缘水
平。
6.8
电压质量与无功补偿
6.8.1
配电网规划要保证网络中各节点满足电压损失及其分配
要求，供电电压偏差限值应符合GB/T 12325 的规定：
a）110～35kV 供电电压正负偏差的绝对值之和不超过标称电压
的10%；
b）10kV 及以下三相供电电压允许偏差为标称电压的±7%；
c）220V 单相供电电压允许偏差为标称电压的+7%与-10%；
d）对供电点短路电流较小、供电距离较长以及对供电电压偏差
有特殊要求的用户，由供、用电双方协议确定。
6.8.2
配电网规划应保证有功和无功的协调，所配置的无功补偿
装置应在系统有功负荷高峰、低谷、分布式电源大发等运行方式下，
保证分（电压）层和分（供电）区的无功平衡。
6.8.3
变电站、线路和配电变压器应按以下原则配置无功补偿装
置：



<!-- page 28/90 -->

25
a）无功补偿装置的配置可采用变电站集中补偿和分散就地补偿
相结合，电网补偿与用户补偿相结合，高压补偿与低压补偿相结合等
方式。集中配置在变电站内的无功补偿装置主要用于控制电压水平；
分散配置在用电端的补偿装置主要用于提高功率因数，降低线路损
耗。
b）变电站无功补偿配置应与变压器分接头的选择相配合，以保
证电压质量和系统无功平衡。
c）对于电缆化率较高的地区，应配置适当容量的感性无功补偿
装置。
d）在配置无功补偿装置时应考虑谐波治理措施。
6.8.4
用户应当在提高用电自然功率因数的基础上，按照有关标
准设计和安装无功补偿设备，并做到随其负荷和电压变动及时投入或
切除，防止无功电力倒送。
6.8.5
接入配电网的分布式电源在并网点处功率因数和电压调
节能力应满足GB/T 33593 的规定，原则上不应从电网吸收无功，否
则需配置合理的无功补偿装置。在配置无功补偿装置时应考虑分布式
电源的功率因数和电压调节能力。
6.9
二次系统
6.9.1
配电网二次系统承担继电保护、安全自动控制、运行监视、
调度控制、电能量计量、网络安全防护等业务，支撑负荷管理、市场
交易等应用，包含终端、通信网、业务应用主站，采用统一数据模型
支持数据交互及信息共享。
6.9.2
配电网继电保护和安全自动装置配置应符合GB/T 14285
规定，适应有源化后潮流及故障特性变化，遵循网源协同配合。中压
馈线故障隔离及非故障区域恢复供电，由保护、重合闸、馈线自动化
共同完成，通过级差保护提升保护动作的选择性。



<!-- page 29/90 -->

26
6.9.3
配电网调度控制应坚持“统一调度、分级管理、分区自治、
主配协同”，实现主配微协同、源网荷储一体调度控制，并应满足以
下要求：
a）配电网调度控制管辖范围应满足国家电网调度控制管理规程
要求，110～10kV 电网设备（含配电变压器）及中低压分布式电源、
储能等均应纳入配网调度管辖范围。10kV 并网的分布式电源、储能
等采用“直调直控”模式，0.38kV 并网的分布式电源、储能等，根据电
网运行需要开展数据采集、调节控制。
b）配电网调度控制功能主要依托地区级电网调度控制系统实现，
宜采用主配一体模式。
6.9.4
终端承担采集感知、控制执行、边缘处理、通信等功能。
中压线路应在关键节点部署配电自动化终端，公变台区应遵循“一台
区一终端、一通道一密钥”原则，低压馈线原则上不部署独立终端，
低压分布式电源主要依托智能电表等实现数据采集、调节控制。
6.9.5
配电通信网应满足源网荷储业务的带宽、时延、可靠性需
求，坚持高中压配电通信网统一规划。高压配电通信网应采用光纤通
信，光缆路由宜成环建设；中压配电通信网坚持“有线无线结合，公
网专网结合”，电缆网以光纤为主、架空网以无线为主；低压配电网
宜按照HPLC+HRF 双模为主原则进行规划建设。
6.9.6
配电网网络安全应落实国家网络安全等级保护制度和关
键信息基础设施安全保护制度，坚持“安全分区、网络专用、横向隔
离、纵向认证”结构安全原则，强化安全免疫、态势感知、动态评估
和备用应急措施，构建持续完善的防护体系。
6.10
防灾抗灾
6.10.1
配电网防灾抗灾规划设计遵循“预防为主，避、防、抗
相结合”的原则，积极采用具备应用条件的新技术、新设备、新材料、



<!-- page 30/90 -->

27
新工艺，提高配网防灾的安全可靠性和经济适用性。
6.10.2
变电站设计宜综合考虑灾害类型、发生频次，通过优化
变电站选址布局、建设型式、平面布置、场地标高、设备配置等措施，
提高变电站本质安全能力，降低灾害影响。
6.10.3
线路宜根据风区、冰区、舞动区等分布情况开展差异化
设计，避免大档距、大高差及前后档距相差悬殊等情况，通过优化线
路路径、耐张段长度、档距、杆塔选型、绝缘子和金具配置等，提高
抵御自然灾害能力。
6.10.4
配电网防灾抗灾宜加强监测预警，易受洪涝灾害影响区
的变电站、配电站房宜具备水位监测、告警和远传能力；重要线路区
段宜安装杆塔倾斜、基础变形、通道可视化、微气象等在线监测装置。



<!-- page 31/90 -->

28
7
供需预测与电力电量平衡
7.1
一般要求
7.1.1
供需预测是配电网规划设计的基础，包括用电需求预测、
电源发展预测。其中，用电需求预测包括用电负荷、用电量及负荷特
性预测，电源发展预测包括电源装机容量、发电量及发电特性预测，
应按全社会、分电压等级、分区域开展，并给出高、中、低预测结果
及推荐方案。
7.1.2
供需预测主要包括远期（15 年以上）预测和近中期（近
期5 年、中期10 年）预测。远期预测着重考虑饱和负荷预测，给出
规划期末预测结果，用于指导目标网架构建；近期预测应逐年给出预
测结果，中期预测给出规划水平年预测结果，用于制定过渡网架方案
和指导项目安排。
7.1.3
用电负荷预测和电源出力预测宜给出典型日预测结果，具
备条件的，可给出年度曲线。典型日选取应结合历史用电负荷特性、
分布式电源出力特性及分布式电源发展预测情况确定，应考虑用电负
荷需求最大和分布式电源反送需求最大两种情况，包括但不限于夏
（冬）季大负荷、春（秋）季午间小负荷等场景。
7.1.4
供需预测基础数据包括规划区域近5 年及以上全社会最
大负荷、用电量、用电构成、各类型电源装机容量等电力工业概况，
规划区域生产总值及年增长率、三次产业增加值及年增长率、产业结
构、人口规模，城乡人口结构、城镇化率等经济社会发展情况；规划
区域国民经济社会发展规划及国土空间规划，能源电力规划及新能
源、充电基础设施、新型电力储能等专项规划。
7.2
用电需求预测
7.2.1
全社会用电需求预测
7.2.1.1
全社会用电需求预测包括全社会用电量预测和全社会



<!-- page 32/90 -->

29
用电负荷预测，宜针对县（市、区）及以上行政区域开展，并分解至
高压分区、中压网格。
7.2.1.2
全社会用电量预测宜采用弹性系数、产值单耗、分行业
预测、趋势外推等方法。
7.2.1.3
全社会用电量预测宜采用人均综合用电量、最大利用小
时数等方法校核，全社会用电负荷预测宜采用类比法校核。
7.2.1.4
全社会用电负荷预测宜采用趋势外推、最大负荷利用小
时数等方法。对于新增大用户负荷比重较大的地区，宜采用点负荷增
长与区域负荷自然增长相结合的方法进行预测。
7.2.2
分电压等级用电需求预测
7.2.2.1
分电压等级用电需求预测包括各电压等级公用变压器
供电范围内所供用户负荷和用电量预测，重点开展近中期预测。110～
35kV 电网以高压分区为基本单元，10kV 电网以中压网格为基本单
元。
7.2.2.2
分电压等级用电需求预测应结合实际条件，开展高压分
区与中压网格负荷、饱和期与近中期、用电量与用电负荷之间校核。
7.2.3
分区域用电需求预测
7.2.3.1
以中压网格为单元，考虑国土空间规划、用地属性等因
素，预测饱和负荷；考虑开发强度、开发进度等因素，预测规划水平
年负荷。
7.2.3.2
考虑负荷特性、同时率等因素，在中压网格预测基础上，
预测高压分区及县（市、区）规划水平年负荷。
7.2.3.3
县（市、区）预测结果应与全社会用电需求预测结果相
校核。
7.2.4
用电负荷特性预测
7.2.4.1
用电负荷特性预测宜以县（市、区）为单元，结合历史
数据对典型日内负荷特性开展预测，包括但不限于夏（冬）季、春（秋）



<!-- page 33/90 -->

30
季的典型日峰谷差、午峰晚峰差预测。
7.2.4.2
根据县（市、区）负荷特性变化实际情况，开展各电压
等级的春、秋季典型日午间用电负荷预测，一般可按照本区域内夏、
冬季典型日最大用电负荷的40%～60%进行估算。
7.3
电源发展预测
7.3.1
电源发展预测应给出近中期各电压等级接入的电源装机
规模、发电量，以及夏（冬）季大负荷、春（秋）季午间小负荷等典
型场景下各类型电源出力预测结果。
7.3.2
分布式电源装机规模预测应以新能源规划或省、地市级能
源电力规划为基础，根据各区域分布式电源资源禀赋条件、政策导向、
产业布局、承载能力等因素，将分布式电源规划装机总规模分解至县
（市、区），有条件的地区可分解至乡镇。
7.4
高压配电网电力平衡和容量规划
7.4.1
高压配电网电力平衡
7.4.1.1
高压配电网净负荷按照“自上而下”原则进行平衡计算，
一般按夏（冬）季大负荷方式计算正向净负荷，按春（秋）季小负荷
方式计算反向净负荷，可按下式计算：
a）110（66）kV 公共电网净负荷=全社会用电负荷-110（66）kV
及以上电厂厂用电、大用户（含自发自用负荷）、非直供区负荷-220kV
公用变电站直降35、10kV 负荷-35kV 及以下电源出力。
b）35kV 公共电网可参考执行。
7.4.1.2
高压配电网净负荷按照“自下而上”原则校核，可按下式
计算：
a）110（66）kV 公共电网（高压分区）净负荷=110（66）kV 公
用变压器供电范围内所供用户负荷-110（66）kV 公用变压器供电范



<!-- page 34/90 -->

31
围内电源出力。
b）35kV 公共电网可参考执行。
7.4.2
高压配电网容量规划
7.4.2.1
110～35kV 电网容量需求可按下式计算：
max
P
R
S
s
ei


式中：
ei
S
——
某一等级电网主变容量需求；
Rs
——
年最大正向净负荷增速对应的容载比；
Pmax
——
该电压等级电网的公用变压器最大正向净负荷。
7.4.2.2
分布式电源装机渗透率（源荷比）超过2，或电量渗透
率超过40%-50%时，以110～35kV 反向净负荷极值校验公用变压器
反向重过载情况。主变反向重过载时，通过技术经济比选，合理采用
增加变电容量、独立储能或新能源配储等方式，满足新能源并网接入
需求。
7.4.2.3
有条件的地区，可按供电安全准则、供电可靠性等要求，
在规划区域内逐站进行N-1 校核（A+类供电区域N-1-1 校核），确
定合理容量需求。
7.5
中压配电网容量规划
7.5.1
公用配变容量可按以下两种方式相互校验，合理确定容量
需求：
a）规划区域内公用配变容量需求=规划水平年各中压网格0.38kV
及以下负荷之和/合理配变最大负载率平均值
b）规划区域内公用配变容量需求=规划水平年0.38kV 及以下用
电量/公用配变容量匹配度
注1：合理配变最大负载率平均值的取值不宜小于60%；
注2：按照户均配变容量计算公用配变容量匹配度时，应统筹考虑居民生活用电量和一
般工商业用电量，取值不宜小于800。



<!-- page 35/90 -->

32
7.5.2
分布式电源装机渗透率（源荷比）超过2 时，以10kV 反
向净负荷极值校验公用配变反向重过载情况。配变反向重过载时，通
过经济性比选，优先采用汇集送出方式，也可选用设备增容、储能配
置等方式，满足分布式新能源并网接入需求。
7.5.3
以人均（户均）公用配变容量匹配度校核配变容量的合理
性。



<!-- page 36/90 -->

33
8
高压配电网
8.1
一般要求
8.1.1
高压配电网规划应以主配协同为原则、以高压分区为基本
单元开展，高压配电网与中压配电网之间，以及与上级输电网（220kV
或330kV 电网）之间，应容量相互匹配、结构强简有序。
8.1.2
正常运行时，各变电站（包括直接配出10kV 线路的220kV
变电站）应有相对独立的供电范围，供电范围不交叉、不重叠。
8.1.3
在高压分区中，应按照主配协同原则，统筹上级电源出线
间隔及新能源送出需求，确定高压配电网目标网架结构。
8.2
网架结构
8.2.1
高压配电网网架主要采用链式、环网和辐射结构，变电站
接入方式主要有π接和T 接等。各类供电区域高压配电网目标网架典
型结构可参考表7 确定，示意图参见附录C。
表7
高压配电网目标网架典型结构推荐表
规划设计标准分级
目标网架典型结构
A+
双链、三链
—
多辐射
A
双链、三链
—
双辐射、多辐射
B
单链、双链
双环网
双辐射、多辐射
C
单链
单环网
双辐射
D
单链
单环网
双辐射、单辐射
8.2.2
A+、A 类供电区域优先采用链式接线。A+类供电区域原
有双辐射结构无法过渡至目标网架结构时，宜加强中压联络，满足
N-1-1 准则。
8.2.3
在电网建设的初期及过渡期，可根据供电安全准则要求和
实际情况，适当简化电网结构，但不应采用单辐射多级串供方式。
8.2.4
高压配电网原则上不跨省、跨市、跨220（330）kV 分区
建设联络线。以下情况可考虑建设跨省、跨市联络线：
a）对于与大电网联系薄弱的县域电网，若本省、本地市补强联



<!-- page 37/90 -->

34
络通道成本过高，或新建通道无法避开严重灾害易发区域，经技术经
济比较后，可考虑建设跨省、跨市应急备用联络线，降低县域全停风
险。
b）对位于县级以上行政区域边缘且位于严重灾害易发区域内的
变电站，可建设跨省、跨市备用供电线路，特殊情况下为本区域提供
应急供电保障。
8.3
变电站
8.3.1
变电站选址
8.3.1.1
变电站站址选择宜靠近规划区域的负荷中心，充分考虑
出线条件，根据电网结构、国土空间规划、征地拆迁、周围环境、运
输便利性等进行全面综合考虑，通过技术经济比较和效益分析，确定
站址方案。
8.3.1.2
站址选择应具有适宜的地质、地形条件，应避开滑坡、
泥石流、塌陷区和地震断裂地带等不良地质构造；避开溶洞、采空区、
明暗河塘、岸边冲刷区、易发生滚石的地段；应满足防洪及防涝要求；
应尽量避开蓄滞洪区、洪泛区、圩区等不利区域；不宜设在大气严重
污秽地区和严重盐雾地区，必要时应采取相应的防污措施。
8.3.2
建设型式
8.3.2.1
A+、A 类供电区域新建变电站应采用户内站；B 类供电
区域新建变电站宜采用户内或半户内站；C 类供电区域宜采用户外站
或半户内站；D 类供电区域新建变电站宜采用户外站；强风区、重度
风吹雪区及污秽严重区域宜建设户内或半户内站。
8.3.2.2
原则上，不采用地下或半地下变电站型式，在站址选择
确有困难的A+类区域或国家有特殊要求的特定区域，在充分论证评
估防汛、防火安全性的基础上，可新建地下或半地下变电站，主变上
方不应有建筑物。



<!-- page 38/90 -->

35
8.3.3
变电站容量配置及出线回路数
8.3.3.1
应综合考虑负荷密度、空间资源条件，以及上下级电网
的协调和整体经济性等因素，确定变电站的供电范围以及主变压器的
容量和数量。各类供电区域变电站终期规模与容量配置如表8 所示。
表8
变电站终期规模与容量配置推荐表
电压等
级
供电区域
主变台数
（台）
单台容量（MVA）
单台主变10kV 出线间
隔数（回）
110kV
A+、A 类
3～4
63
12 及以上
50、40
8～14
B 类
2～3
63
12 及以上
50、40
8～14
31.5
8～12
C 类
2～3
50、40
8～14
31.5
8～12
D 类
2～3
40
8～14
31.5
8～12
20
6～8
12.5
4～8
66kV
A+、A 类
3～4
50、40
8～14
B 类
2～3
50、40
8～14
31.5
8～12
20
6～8
C、D 类
2～3
20
6～8
10、6.3、3.15
4～8
35kV
A+、A 类
2～3
31.5
8～12
20
6～8
B 类
2～3
31.5
8～12
20
6～8
10
4～8
C 类
2～3
20
6～8
10、6.3
4～8
D 类
2～3
10、6.3、3.15、2
4～8
注1：表中的主变低压侧为10kV。
8.3.3.2
变电站按最终规模设计，可分期建设投运，一期投产规
模应结合当地负荷发展与电网建设难度综合考虑。变电站一期投产容
量宜满足3~5 年内不扩建的原则，A+、A、B 类供电区域一期主变规



<!-- page 39/90 -->

36
模不宜少于2 台；对于有重要负荷的C 类供电区域若无法形成10kV
站间互联时，可考虑一期一次投产2 台主变压器；在D 类供电区域，
一期建设规模应视负荷发展情况确定。
8.3.3.3
应根据负荷的空间分布及其发展阶段，合理安排变电站
建设时序及分期建设规模。
8.3.3.4
A+、A 类供电区域新建110kV 变电站主变应采用
110kV/10kV 两卷变；B 类供电区域新建110kV 变电站主变宜采用
110kV/10kV 两卷变；C、D 类供电区域可采用110kV/35kV/10kV 三
卷变。
8.3.3.5
农村偏远地区电网末端可采用35kV 配电化变电站或直
配台区，提升供电可靠性和电压质量。35 千伏配电化变电站高压侧
一般采用单电源供电，具备条件时宜加强与其他变电站间中压联络。
8.3.4
电气主接线
8.3.4.1
变电站电气主接线应根据网架结构、变压器台数、进出
线回路数、电源与用户接入需求等条件确定，并满足供电可靠、运行
灵活、检修方便、节约投资和便于扩建等要求。
8.3.4.2
变电站高压侧电气主接线可采用单母线分段、（扩大）
内桥、线变组、环入环出接线或组合接线，示意图参见附录D。
8.3.4.3
变电站中压侧为35kV 时，电气主接线主要采用单母线
分段接线。
8.3.4.4
变电站10kV 侧电气主接线一般采用n 变n 段、n 变n+1
段的单母线分段接线。A+、A 类供电区域或单台主变容量在50MVA
以上的变电站可采用2n 分段的环形接线。
8.4
线路
8.4.1
线路走廊
8.4.1.1
应结合地区电网接线特点、规划网架方案、供电区域划



<!-- page 40/90 -->

37
分结果等编制线路走廊规划，并纳入地方国土空间规划。
8.4.1.2
线路走廊规划应充分考虑并合理利用现有高压走廊和
管线。
8.4.1.3
架空线路应符合下列规定：
a）架空线路应根据应用环境要求，合理选择杆塔类型；积极采
用节地节材技术，减少对土地资源的占用和分割；
b）架空线路路径的选择应综合考虑运行、施工、交通条件和路
径长度等因素，统筹兼顾，进行多方案的比较，做到经济合理、安全
适用；
c）架空电力线路的路径应与国土空间规划相结合；线路路径走
廊位置应与各类管线和其他市政设施统一安排；
d）不应跨越储存易燃、易爆物的仓库区域；架空电力线路与火
灾危险性的生产厂房和库房、易燃易爆材料堆场以及可燃或易燃、易
爆液（气）体储罐的防火间距，应符合相关国家标准的有关规定；
e）路径选择宜避开不良地质地带和采动影响区，当无法避让时，
应采取必要措施；宜避开重冰区、易舞动区及影响安全运行的其他地
区；宜避开原始森林、自然保护区和风景名胜区。
8.4.1.4
电缆线路应符合下列规定：
a）电缆线路敷设方式包括排管、电缆沟、隧道以及综合管廊等。
电缆通道应按终期规划一次建成。
b）电缆线路路径应与国土空间规划相结合，电缆通道宜与市政
道路新建、扩建、改造工程同步建设，避免重复开挖，节省建设成本。
8.4.2
导线选取
8.4.2.1
35～110kV 架空线路导线宜采用钢芯铝绞线及新型节能
导线，沿海及有腐蚀性地区可选用防腐型导线。
8.4.2.2
35～110kV 架空线路受客观条件限制选用常规导线无法
满足要求的，可采用耐热导线。



<!-- page 41/90 -->

38
8.4.2.3
35～110kV 电缆线路宜选用交联聚乙烯绝缘铜芯电缆，
载流量应与该区域架空线路相匹配。
8.4.2.4
35～110kV 线路导线截面的选取应符合下述要求：
a）线路导线截面宜综合饱和负荷状况、线路全寿命周期选定；
b）线路导线截面应与电网结构、变压器容量和台数相匹配；
c）线路导线截面应按照安全电流裕度选取，并以经济载荷范围
校核；C、D 类供电区域线路导线截面宜以允许压降为依据选取。
8.4.2.5
各类供电区域高压配电线路推荐导线截面如表9 所示。
表9
高压配电线路导线截面推荐表
电压等级
供电区域
架空线路截面（mm2）
电缆线路截面（mm2）
110kV
A+、A 类
不宜小于300
不宜小于630
B、C 类
不宜小于240
不宜小于300
D 类
不宜小于150
66kV
A+、A、B、C 类
不宜小于150
不宜小于500
D 类
不宜小于120
—
35kV
A+、A、B、C 类
不宜小于150
不宜小于240
D 类
不宜小于120
—
8.5
无功规划
8.5.1
110～35kV 电网应根据网络结构、电缆所占比例、主变负
载率、负荷侧功率因数等条件，经计算确定无功补偿配置方案。
8.5.2
110～35kV 变电站一般宜在变压器低压侧配置自动投切
或动态连续调节无功补偿装置，使变压器高压侧的功率因数在高峰负
荷时不宜低于0.95，在低谷负荷时不宜高于0.95。
a）容性无功补偿装置总容量应经计算确定，宜为主变压器容量
的15%～30%。
b）以电缆出线为主的变电站，应对感性无功补偿装置的需求开
展计算，根据无功计算结果选择感性无功补偿形式和容量。
8.6
继电保护及安全自动装置



<!-- page 42/90 -->

39
8.6.1 线路保护
8.6.1.1
110（66）kV 单侧电源线路应在电源侧配置阶段式距离
保护、过电流保护，负荷侧可不配置线路保护；双侧电源线路应在线
路两侧均配置线路保护，因电源接入并造成持续反送的线路宜按照双
侧电源设计。根据电力系统安全稳定要求需要快速切除故障的110
（66）kV 线路应配置纵联保护。
8.6.1.2
35kV线路应配置阶段式相间过电流保护，双侧电源线路
宜增设方向判别功能。当过电流保护整定配合困难时，35kV线路可
增配阶段式距离保护，必要时也可配置纵联保护。
8.6.1.3
110kV线路、采用中性点经低电阻接地方式的66～35kV
线路，单相接地故障应配置零序过电流保护。采用中性点经消弧线圈
接地或不接地方式的66～35kV线路，应配置单相接地故障检测功能；
对于人身安全和设备安全有特别要求时，应配置单相接地故障保护，
动作于跳闸。
8.6.1.4
110～35kV 线路应配置自动重合闸功能。对于双侧电源
线路，可采用解列重合闸方式；也可采用系统侧检母线有压、线路无
压，小电源侧检同期或者“检线路有压、母线无压”的三相重合闸方式，
相应配置线路PT。
8.6.2
元件保护
8.6.2.1
110～35kV 变压器保护配置应满足如下原则。
a）110（66）kV 变压器电气量保护应按主后备保护一体双套配
置，10MVA 以上容量的35kV 变压器电气量保护宜按主后备保护分
开单套配置，电气量保护的主保护均应采用纵联差动保护。
b）10MVA 及以下容量的35kV 变压器电气量保护可按单套过流
保护配置；对重要变压器，宜装设纵联差动保护。
c）变压器非电气量保护宜按单套配置。
8.6.2.2
需要快速切除母线故障的110（66）kV 单母线，应配置



<!-- page 43/90 -->

40
母线差动保护。
8.6.3 安全自动装置
8.6.3.1
根据电网运行方式，应在变电站装设必要的低频低压减
载、备自投、故障解列等装置，并适应配电网有源化要求。
8.6.3.2
下级接入分布式电源的110～35kV 变电站，为防止因分
布式电源未解列造成重合闸或备自投动作失败，可配置故障解列装
置，也可采用高压线路保护、主变保护或备自投联切小电源方式，联
跳或遥切35～10kV 分布式电源接入点的断路器。
8.6.3.3
110～35kV 变电站的低频低压减载装置，宜针对
35~10kV 分布式电源反送线路增设功率方向判别功能，检测到潮流反
送时应闭锁动作。
8.6.3.4
分布式电源高渗率地区，当存在变电站主变N-1 反向过
载情况时，应考虑分布式电源联切措施。
8.7
通信网
8.7.1
高压配电通信网是电力骨干通信网的组成部分，规划设计
应遵循DL/T 5599、Q/GDW 11358 要求。
8.7.2
光缆网
8.7.2.1
110~35kV 变电站应实现光纤通信全覆盖。110（66）kV
变电站、B 类及以上供电区域35kV 变电站应具备至少2 条独立光缆
路由。C 类及以下供电区域的35kV 变电站宜具备2 条独立光缆路由。
8.7.2.2
新建110（66）kV 架空线路应至少建设1 根OPGW 光
缆，单根光缆纤芯数原则上不少于48 芯。新建35kV 架空线路应至
少建设1 根OPGW 或ADSS 光缆，单根光缆纤芯应不少于24 芯。
8.7.3
光传输网
8.7.3.1
光传输系统应纳入地市骨干传输网统一规划，以SDH、
OTN 技术体制为主，SPN 技术仅在试点单位开展应用。



<!-- page 44/90 -->

41
8.7.3.2
SDH 平面可按照单子平面或双子平面规划，如按单子平
面设计，重要核心和汇聚节点可采用双设备配置。
8.7.3.3
OTN 平面可根据业务带宽接入需求，延伸覆盖至县公
司、县级第二汇聚点等重要站点。
8.7.4
数据通信网应纳入地市接入网统一规划，汇聚层节点宜配
置双设备，接入层PE 设备应延伸至66kV、35kV 变电站。
8.7.5
调度交换网应以电路交换技术为主，逐步向“电路+分组”
交换技术演进。



<!-- page 45/90 -->

42
9
中低压配电网
9.1
一般要求
9.1.1
中压配电网规划应根据变电站位置、负荷分布情况，以中
压网格为基本单元开展目标网架设计，并制定逐年过渡方案。
9.1.2
中压配电网宜形成简洁清晰的主干网及层次适度的接入
网，接入网不应超过2 级。应一体考虑标准网架、级差保护、馈线自
动化配置，以整组馈线为单元开展规划设计及建设改造。
9.2
中压网架与系统
9.2.1
中压主干网
9.2.1.1
目标网架
a）10kV 主干网目标网架宜根据不同供电区域的供电可靠性要
求，按标准接线组构建。架空网和电缆网的标准结构可参考表10 确
定：
表10
10kV 主干网目标电网结构推荐表
供电区域类型
电网结构
架空
电缆
A+、A、B 类
多分段适度联络
双环式、单环式
C、D
—
注1：D 类供电区域确不具备条件的，可采用单辐射。
b）10kV 架空线路宜采用多分段适度联络，联络数不宜超过3 个，
联络点应设置在不同分段上。优先在主干线末端及后段构建站间联
络，不具备条件时，联络应来自同一变电站的不同主变。
c）10kV 架空线路标准接线组不应由4 回以上邻近线路构成。单
个标准接线组电源不宜超过3 个变电站。
d）10kV 架空线路主干线应根据负荷分布和线路长度合理分段，
一般分为3 段，不宜超过5 段，每段最大负荷不应超过2000kW。
e）10kV 电缆线路宜采用环网结构，通过环网室（箱）或开关站
组网。单环网的主干环网箱数量不宜超过6 个，开关站、环网室数量
不宜超过3 个。



<!-- page 46/90 -->

43
9.2.1.2
变电站间和中压线路间的转供能力，主要取决于正常运
行时的变压器容量裕度、线路容量裕度、中压主干线的合理分段数和
联络等因素，应满足供电安全准则及以下要求：
a）变电站间通过中压配电网转移负荷的比例，有国家级特殊保
障要求时，规划中可考虑变电站全停方式下的负荷全部转供需求。
b）原则上不设置变电站间中压专用联络线。
9.2.2
中压接入网
9.2.2.1
因电缆主干环网接入点不足形成的次级网不应超过一
层，可采用环网室（箱）组成单环式结构，串接环网室（箱）数量不
宜超过2 个。
9.2.2.2
架空分支线宜采用辐射式结构，分支线导线截面应与主
干线相匹配。
9.2.2.3
分支线路供带负荷超过2000kW 时，应结合目标网架进
行负荷迁改或升级为主干线。
9.2.3
级差保护及馈线自动化
9.2.3.1
级差保护配置
a）中压配电线路宜采用阶段式相间过电流保护，因分布式电源
接入造成潮流反向的线路宜增设方向判别功能。
b）宜在变电站出线、分支线首端（环网柜配出线）、配变进线
（或用户分界开关）的断路器处采用3 级级差保护配合，通过各级电
流定值和延时级差配合，实现选择性分级动作，长线路可根据实际情
况适当在分段开关处增加保护配合级数。配变进线采用熔断器时，应
保证熔断器与上级保护配合。
c）中性点经低电阻接地系统，单相接地故障应配置阶段式零序
过电流保护。中性点经消弧线圈接地或不接地系统，应配置单相接地
故障检测功能；当对人身安全和设备安全有特别要求时，应配置单相



<!-- page 47/90 -->

44
接地故障保护，动作于跳闸。线路单相接地保护宜采用3~5 级级差配
合。
d）10kV 架空线路应配置自动重合闸功能。对于接入分布式电源
导致反送线路，变电站出口宜配置线路PT，用于检无压重合闸。
9.2.3.2
馈线自动化配置
a）馈线自动化配置应符合DL/T 1406、DL/T 5587 规定。
b）馈线自动化选型应综合考虑供电可靠性要求、网架结构、一
次设备、保护配置、通信条件以及运维管理水平，因地制宜、差异实
施。
c）A+、A、B 类及以上供电区域宜采用集中式馈线自动化模式；
C、D 类区域宜采用集中式或就地重合式馈线自动化模式；A+、A 类
供电区域，当具备横向通信条件且供电可靠性要求较高时，可采用智
能分布式馈线自动化模式。同一中压网格内不应选用2 种以上模式。
9.3
配电开关类设备设施
9.3.1
开关站和环网室（箱）
9.3.1.1
开关站
a）开关站宜配置双电源，分别取自不同变电站或同一座变电站的
不同主变。开关站宜采用单母线分段接线，每段母线不宜超过6 回出
线。
b）开关站宜配置保护测控一体化装置和数据通信网关机，也可采
用带公共单元的分散式DTU。
9.3.1.2
环网室（箱）
a）环网室（箱）适用于10kV 电缆单环网、双环网，作为电缆环
网节点，起分段、联络和分接负荷作用。
b）10kV 电缆线路环网室（箱）宜采用断路器。
c）电缆主干网环网室（箱）应配置DTU 终端，次级网环网室（箱）



<!-- page 48/90 -->

45
宜配置DTU 终端。DTU 终端宜集成相间短路保护、单相接地保护、
重合闸、馈线自动化等功能，并按需投入“三遥”、单相接地保护跳闸
功能。
9.3.1.3
开关站、环网室、配电室宜独立建设，应设置在地面一
层及以上位置，并高于当地防涝用地高程。当建设条件受限，无法独
立建设或设置在地面一层及以上的，需进行充分论证，并采取有效的
防洪防涝措施。
9.3.2
开关类设备
9.3.2.1
柱上开关作为架空线路的重要节点，主要发挥分段、联
络作用。架空线路的主干线分段、联络应采用柱上断路器，分支线路
首端、用户分界、网源分界等开关宜采用柱上断路器。
9.3.2.2
位于主干线分段、联络、主要分支线路首端、网源分界
处的柱上断路器应配置FTU 终端。主干线上的FTU 终端一般不宜超
过3 个，应配置在分段开关上。FTU 终端宜集成相间短路保护、单相
接地保护、重合闸、馈线自动化等功能，并按需投入“三遥”、单相接
地跳闸功能。
9.4
配电变压器类设备设施
9.4.1
配电室和箱式变电站
9.4.1.1
配电室适用于小区配套、商业办公、企业园区等具备配
置条件的供电区域。配电室按功能可分为终端型和环网型。终端型配
电室主要用于为低压用户分配电能；环网型配电室除用于为低压电力
用户分配电能之外，还用于10kV 电缆线路的环进环出及分接负荷。
9.4.1.2
10kV 配电室宜配置双路电源，220/380V 侧为单母线分
段接线。变压器单台容量不宜超过800kVA，变压器绕组联结组别应
采用Dyn11。800kVA 及以上公用配电变压器宜选用断路器接入电网。



<!-- page 49/90 -->

46
9.4.1.3
环网型配电室宜配置DTU 终端，终端型配电室可不配
置DTU 终端。箱式变电站一般不配置DTU 终端。当配电室内有多台
配变时，可配置低压备自投功能。
9.4.1.4
箱式变电站规划建设宜符合以下规定：
a）箱式变电站仅适用于配电室建设改造困难、施工、临时用电的
特殊区域。
b）箱式变电站可配置单台变压器，变压器绕组联结组别应采用
Dyn11，容量不宜超过630kVA。箱式变电站宜选用断路器或负荷开关
-熔断器组合电器接入电网。
9.4.1.5
配电室及箱式变电站应参照9.3.1.3 合理确定建设方式。
9.4.1.6
配电室、箱式变电站应以配变为单元配置台区终端，台
区终端部署应坚持“一台区一终端、一通道一密钥”原则，避免重复部
署。台区终端应具备汇集智能电表的电能量、停复电、剩余电流保护
关键电气量信息上送等基本功能；对于需要加强监测管理或承载涉控
业务的台区，经评估后可按需配置台区运行状态监测管理、低压用电
管理、分布式能源管理、运维抢修管理等扩展功能。
9.4.2
柱上变压器
9.4.2.1
10kV 柱上变压器应按“多布点、短半径”的原则配置，宜
靠近负荷中心。柱上变压器适用于各类供电区域的架空线路，变压器
容量不宜大于400kVA，在负荷密度较高且选址困难等特殊条件下可选
择配置2 台400kVA 变压器。不同类型供电区域变压器容量可参考表
11 确定。
表11
10kV 柱上变压器容量推荐表
规划建设标准类别
三相柱上变压器容量（kVA）单相柱上变压器容量（kVA）
A+、A、B、C
≤400
≤100
D
≤200
≤30
9.4.2.2
柱上变压器应选用跌落式熔断器接入电网。
9.4.2.3
柱上变压器应参照9.4.1.6 节要求配置台区终端。



<!-- page 50/90 -->

47
9.5
配电线路
9.5.1
10kV 线路导线截面应与上级变电站主变容量及10kV 出
线间隔数量相配合，参考表12 确定。
表12
主变容量与10kV 出线间隔及线路导线截面配合推荐表
110～35kV 主
变容量（MVA）
10kV 出线间隔
数
10kV 主干线截面（mm2）
10kV 分支线截面（mm2）
架空
电缆
架空
电缆
63
12 及以上
240、185
400、300
150、120
240、185
50、40
8～14
240、185、150
400、300、240
150、120、95
240、185、150
31.5
8～12
185、150
300、240
120、95
185、150
20
6～8
150、120
240、185
95、70
150、120
12.5、10、6.3
4～8
150、120、95
—
95、70、50
—
3.15、2
4～8
95、70
—
50
—
注1：表中推荐的电缆线路为铜芯，也可采用相同载流量的铝芯电缆。
9.5.2
中压架空线路应综合考虑线路所处的实际环境，差异化选
择加强杆塔与导线强度、强化基础、减小档距与耐张段长度、配置拉
线、增加分段数量、优化绝缘配置、采用复合材料设备、线路绝缘化
等防灾减灾措施。
9.5.3
架空线路路径宜沿公路、河流，以便于施工、巡视和维护。
线路路径选择宜宜避开局部微气象、微地形、微环境等灾害隐患地带。
架空线路杆塔宜避免架设在河道旁、沟渠旁和河漫滩等易受积水浸泡
的位置。
9.5.4
电缆的敷设方式应根据最终数量、施工条件及投资等因素
确定，主要包括综合管廊、隧道、排管、电缆沟、直埋等敷设方式
9.6
低压配电网
9.6.1
网架结构
9.6.1.1
低压配电网以配电变压器或配电室的供电范围实行分区
供电，一般采用辐射结构。
9.6.1.2
除配电室、箱式变低压母线间联络以外，配电台区不宜
通过低压线路与其他配电台区建立低压交流联络。



<!-- page 51/90 -->

48
9.6.1.3
低压线路可采用放射型和树干型结构。
9.6.2
设备选型
9.6.2.1
低压线路主干线截面应按远期规划一次选定。各类供电
区域220/380V 主干线路导线截面可参考表13 确定。
表13
220/380V 线路导线截面推荐表
线路型式
供电区域
主干线截面（mm2）
电缆线路
A+、A、B 类
≥120
架空线路
A+、A、B 类
≥120
C、D 类
≥50
注1：表中推荐的架空线路为铝芯，电缆线路为铜芯或相同载流量的
铝芯。
9.6.2.2
一般区域架空线路可采用耐候铝芯交联聚乙烯绝缘导
线，沿海及严重化工污秽区域可采用耐候铜芯交联聚乙烯绝缘导线，
在大跨越和其它受力不能满足要求的线段可选用钢芯铝绞线。
9.6.2.3
220/380V 电缆可采用排管、沟槽、直埋等敷设方式。根
据使用环境可使用防水外护套、低烟、无卤的阻燃类电缆，电缆线路
土建设施不能有效保护电缆时，应选用铠装电缆。穿越道路时，应采
用抗压力保护管。
9.6.2.4
配电室低压开关柜宜按终期容量配置选用，按功能分为
进线柜、母联柜、馈线柜、无功补偿柜等。
9.6.2.5
柱上变综合配电箱宜采用塑壳断路器，根据接地方式选
用漏电保护。
9.6.3
低压配电网保护
9.6.3.1
低压配电网各级断路器应具备过电流保护功能，各级断
路器间过电流保护应形成级差配合。配变低压总断路器、出线断路器、
配电室母联断路器、分支断路器不宜配置欠压脱扣功能；电压暂降对
用户电力设备可能造成损坏的，在用户侧可配置欠压脱扣功能。
9.6.3.2
低压配电网采用TT、TN-S 接地型式时，应配置剩余电
流动作保护器；采用TN-C-S 接地型式时，剩余电流动作保护器仅允



<!-- page 52/90 -->

49
许使用在PE 线和N 线分开后配置。剩余电流动作保护器分级保护应
符合GB/T 13955 的规定。
9.7
通信网
9.7.1
中压配电通信网
9.7.1.1
中压配电通信网宜采用光纤专网、无线虚拟专网
（4G/5G）、无线专网等通信方式，电力线载波、卫星通信（含北斗
短报文）等可作为无人或偏远地区补充通信手段。
9.7.1.2
光纤专网规划设计应满足如下原则。
a）光纤专网主要在电缆网络区域开展规划建设，新建及改造
10kV 电缆主干线路应同步建设光缆，B 类及以上供电区域存量电缆
主干线路具备管孔/沟道条件的应逐步改造实现光纤覆盖，电缆单环
网、双环网均宜建设1 根光缆。
b）新建10kV 开关站、电缆主干线路环网室（箱）应实现光纤
覆盖，B 类及以上供电区域存量站点应逐步实现光纤覆盖。
c）10kV 沟（管）道或直埋线路宜采用普通非金属阻燃光缆，架
空线路宜采用同杆架设的ADSS 光缆，光缆芯数应不少于24 芯。
d）光纤专网宜采用GPON、工业以太网等技术组网。
e）光纤专网同时承载生产控制区与管理信息区业务的情况下，
应具备物理资源隔离能力。
9.7.1.3
无线虚拟专网规划设计应满足如下原则。
a）不具备光纤专网、无线专网覆盖条件的区域，生产控制业务
宜采用5G 无线虚拟专网硬切片承载，5G 网络未覆盖的区域可采用
4G 无线虚拟专网承载，非控制业务宜采用4G 无线虚拟专网承载。
b）无线虚拟专网承载生产控制业务时，应满足《电力监控系统
安全防护规定》的要求。采用4G 无线虚拟专网时，通过电信运营商
网络APN+VPN 通道，从安全接入区接入主站系统。采用5G 虚拟专



<!-- page 53/90 -->

50
网时，通过电信运营商网络硬切片、短切片或软切片通道，从安全接
入区接入主站系统。
9.7.1.4
无线专网规划设计应满足如下原则。
a）获得国家无线电管理部门授权且频率资源优质的省地，可在
C 类及以上供电区域建设应用无线专网。
b）无线专网核心网宜部署在地市公司或省公司，同时承载生产
控制区和管理信息区业务时，应按业务大区分别配置核心网。
c）无线专网基站覆盖范围应以室外为主，基站可采用独立杆塔
或利用现有建筑物建设抱杆、增高架等。
d）无线专网回传网络应优先选用公司自身传输资源，条件不具
备时可租用通道。
9.7.2
低压配电通信网
9.7.2.1
低压配电通信网宜采用高速电力线载波（HPLC）、
RS485、微功率无线、高速无线（HRF）等通信方式，可根据业务需
求选用一种或者多种模式组网。
9.7.2.2
电能表、采集器至台区侧终端的通信通道宜采用
HPLC+HRF 双模通信方式，存在分布式电源调控业务的电能表/通信
协议转换模块至台区侧终端间应采用HPLC+HRF 双模通信方式。
9.7.2.3
电能表至采集器、通信协议转化模块至分布式光伏逆变
器间宜采用RS485 等通信方式。
10
微电网
10.1
一般要求
10.1.1
微电网的电压等级一般在35kV 及以下，系统容量（最
大负荷）不大于20MW。
10.1.2
微电网设计水平年一般为3～5 年，应统筹考虑当地负
荷、电网和电源发展情况，总体谋划、远近结合，系统一次建成、容



<!-- page 54/90 -->

51
量按需扩建。
10.1.3
微电网的源储配置应根据电力电量平衡分析结果，统筹
自然资源禀赋、环境条件、投资成本等因素，开展方案优化迭代，经
技术经济比较选择整体投资最小的方案，并进行供需平衡校验。
10.1.4
微电网内部网架结构应根据电压等级、地理位置、负荷
与电源分布、系统容量等因素综合选择，可采用单母线、分段母线、
多层母线或环式结构。
10.1.5
微电网应根据建设内容针对各水平年开展潮流、短路电
流、稳定（并离网切换仿真，离网运行仿真）等电气计算。
10.1.6
35~10kV 微电网监控系统应配置监控主机、应用服务器
等，具备微电网监视操作、源荷储能量管理等功能。10kV 及以上储
能、电源宜配置远动装置，接受微电网监控主机启停、AGC/AVC 等
控制指令。
10.2
公共微电网适用场景及建设目标
10.2.1
公共微电网主要指末端保供型微电网，包括县域级、乡
镇级末端保供型微电网。
10.2.2
县域级末端保供型微电网适用于与大电网联系薄弱的县
域，保障范围主要包括以县城为核心的现有电网供电区域；乡镇级末
端保供型微电网主要适用于供电薄弱且灾害易发多发的乡镇。
注：与大电网联系薄弱的县域，包括单回线供电且难以新增联络通道的县域、单通道供
电的县域、双（多）回路双（多）通道供电但联络线路全部经过灾害易发多发地区的县域；
供电薄弱且灾害易发多发的乡镇，主要指由10kV 或35kV 单回路长距离（30-50 公里以上）
供电，线路穿越强风区、重冰区，且极端灾害情况下交通易受阻、抢修恢复时间长的乡镇。
10.2.3
公共微电网范围内负荷应分级管理，分为基本保障负荷、
居民生活负荷、一般负荷。
注：基本保障负荷包括党政机关、国防军事、指挥中心、医疗卫生，及供水、供暖、信
息通讯、电力调度等公共事业单位。
10.2.4
在失去全部对外联络线时，公共微电网春秋非采暖季期



<!-- page 55/90 -->

52
间应保障全量负荷供电；夏季和冬季高峰期间，应确保基本保障负荷
供电，并尽力保障居民生活负荷供电。县域级微电网保障5～7 天，
乡镇级微电网保障2～3 天，可根据当地抢修条件及能力适当调整。
10.3
电力电量平衡和源储配置
10.3.1
微电网应开展典型周（日）逐时电力电量平衡分析，按
照夏季高峰、冬季高峰、春秋非采暖季典型周（日）拟定负荷曲线，
按照当季发电量平均值拟定典型周（日）光伏、风电出力曲线，具备
调节能力的水电按照平水年三段式出力特性曲线参与平衡。
10.3.2
微电网电源理论发电量宜按照电量缺额的1.1～1.2 倍配
置。储能总功率应大于上述情景新增电源后电力电量平衡分析的电力
缺口最大值、极端条件下基础保障负荷峰值；储能总容量应大于上述
情景新增电源后日内电源发电小于负荷用电时段的最大累计缺口电
量，一般取缺口电量的1.1～1.2 倍，并满足新能源小发情况下县域和
乡镇的基础保障负荷连续供电时间要求。
10.4
公共微电网组网和运行
10.4.1
公共微电网以建设范围内现有变电站为组网核心节点，
一般以最高电压等级变电站对外联络线路开关为并网点；乡镇级微电
网若无35kV 变电站时，以现有10kV 线路作为组网核心，以对外联
络线路的联络或分段开关为并网点。并网点应具备检同期、检无压及
同期合闸功能，宜采用快速开关。
10.4.2
县域级微电网监控系统宜部署在县调，乡镇级微电网宜
部署在组网核心节点或主力调节储能电站内。
10.4.3
微电网监控系统应部署协调控制器，具备内部源荷储功
率毫秒级快速控制等功能，用于平抑快速波动、保障稳定运行，宜部
署在微电网组网核心节点或主力调节储能电站处。



<!-- page 56/90 -->

53
10.4.4
微电网内部储能、电源、可中断负荷等应同步部署协控
执行终端，执行微电网协调控制器快调/切指令，快速协调控制源荷
储规模应根据安全稳定计算确定。



<!-- page 57/90 -->

54
11
用户、电源及新型经营主体接入
11.1
一般要求
11.1.1
用户接入应坚持“安全第一、预防为主、综合治理”的原
则，安全供电、安全用电，应符合国家和行业标准，不应影响电网的
电能质量。
11.1.2
用户及电源应严格控制变电站专线数量，以节约廊道和
间隔资源，提高电网利用效率。
11.1.3
电源、新型电力储能接入配电网时，功率控制、频率适
应性、故障穿越等方面应符合GB/T 33593、GB/T 36547 的相关规定。
11.1.4
用户、电源、充换电设施及新型电力储能接入对公用电
网造成污染的，应按照“谁污染、谁治理”的原则开展电能质量治理。
用户对电能质量的要求高于国家相关标准的，或在国家相关标准中未
明确的，除在电网结构和继电保护自动化装置的配置上采取必要措施
外，用户应配置合适的电能质量控制设备，确保电能质量满足自身需
求；供电企业与用户应在供用电合同中明确并约定相关的责任和义
务。
11.1.5
新型经营主体应落实安全生产及涉网安全管理相关政策
要求，满足国家、行业有关技术标准，聚合类新型经营主体宜具备提
供电能量和辅助服务能力，并按所提供服务需求接入新型电力负荷管
理系统或电力调度自动化系统，满足信息网络安全防护相关要求。
11.1.6
各类并网主体均应在产权分界点或贸易结算点配置关口
计量表计，当内部装有电源、储能时，应同时在发电和储能并网点配
置计量表计。低压用户、分布式光伏等主体配置的智能电能表应拓展
非计量功能，并与台区终端配合，实现用户停复电信息主动上送、光
伏出力等关键电气量信息高频次上送等功能。
11.1.7
通过110~35kV 接入的并网主体，至调度端应至少具备
一条光缆路由通道，应配置光传输设备、调度电话、通信电源等设备。



<!-- page 58/90 -->

55
通过10kV 接入的电源、储能，宜采用光纤通信方式并配置相关光设
备。各类并网主体接入电网应满足国家规定的网络安全防护要求。
11.2
用户接入
11.2.1
接入一次系统原则
11.2.1.1
用户的供电电压等级应根据当地电网条件、供电可靠
性要求、供电安全要求、最大用电负荷、用户报装容量，经过技术经
济比较论证后确定。可参考表14。
表14
用户接入容量和供电电压等级参考表
供电电压等级
用电设备容量
受电变压器总容量
220V
12kW 及以下单相设备
—
380V
160kW 及以下
—
10kV
—
50kVA～10MVA
35kV
—
5MVA～40MVA
66kV
—
15MVA～40MVA
110kV
—
20MVA～100MVA
注1：无35kV 电压等级的电网，10kV 电压等级受电变压器总容量为50kVA 至20MVA。
11.2.1.2
装接容量100kVA 以上的用户在高峰负荷时的功率因
数不宜低于0.95；其他用户和大、中型电力排灌站的功率因数不宜低
于0.90；农业用户功率因数不宜低于0.85。
11.2.1.3
重要电力用户接入
a）重要电力用户供电电源配置应符合GB/T 29328 的规定，特级
重要电力用户应采用多电源供电，一级重要电力用户至少应采用双电
源供电，二级重要电力用户至少应采用双回路供电，当任何一路或一
路以上电源发生故障时，至少仍有一路电源应能满足保安负荷供电要
求。双电源供电的同一重要电力用户，不宜采用同杆架设或电缆同沟
敷设供电。
b）重要电力用户应自备应急电源并设置应急移动电源接口。电
源需求容量、允许断电时间、持续供电时间应满足全部保安负荷正常



<!-- page 59/90 -->

56
供电的要求，并应符合国家有关技术规范和标准要求。
11.2.1.4
高层居民小区接入
a）高层居民小区主要用电负荷分级应符合GB 55024、GB/T
36040 的规定，各类住宅主要用电负荷分级见表15。
表15
住宅建筑主要用电负荷的分级
建筑规模
建筑高度
主要用电负荷名称
负荷等级
超高层住宅
100m 及以上
消防用电负荷、应急照明、航空障碍照明、走道照明、值班照
明、安防系统、电子信息设备机房、客梯、排污泵、生活水泵
一级
一类高层
住宅建筑
大于54m 且
小于100m
消防用电负荷、应急照明、航空障碍照明、走道照明、值班照
明、安防系统、客梯、排污泵、生活水泵
二类高层
住宅建筑
大于27m 且
不大于54m
消防用电负荷、应急照明、走道照明、值班照明、安防系统、
客梯、排污泵、生活水泵
二级
注：未列入表中的住宅建筑用电负荷的等级宜为三级。严寒和寒冷地区住宅建筑采用集中供暖系统时，
热交换系统的用电负荷等级不宜低于二级。
b）高层居民小区一级负荷应采用双电源供电；二级负荷宜采用
双回线路供电。
c）新建高层居民小区应当合理规划确定配用电设施位置，满足
防洪防涝相关要求，设置应急移动电源接口。
11.2.1.5
充换电设施接入
a）充换电设施配套电网宜在高密度居民居住区、商业区以及主
要交通道路设施等人口密度和电动汽车分布密度较高区域合理规划
布局。
b）交流充电桩宜采用低压单相220V 供电方式，直流充电桩宜
采用低压三相380 伏供电方式。
c）充换电设施报装容量及并网电压等级参见11.2.1。
11.2.2
接入二次系统原则
11.2.2.1
通过110~35kV 接入公共电网的用户，应装设与系统侧
保护匹配的线路保护及自动重合闸装置，内部无电源和储能的用户侧
可不配置线路保护。通过10kV 接入的用户，分界开关处配置过电流
保护或者熔断器保护。通过0.38kV 接入的负荷用户，并网点断路器
应具备过电流保护功能。



<!-- page 60/90 -->

57
11.2.2.2
通过110~35kV 接入公共电网的用户应配置远动装置，
将站内信息上送至调度实现远方监视。纳入电力负荷管理的
110~10kV 用户应按照GB/T 15148、DL/T 533 要求，配置负荷管理终
端，接入电力负荷管理系统。
11.2.2.3 充电设施宜主要通过分时电价引导参与电网调节，也可
通过虚拟电厂聚合参与电力市场，V2G 接入二次系统参照11.3.2 储能
要求。
11.3
电源（储能）接入
11.3.1
接入一次系统原则
11.3.1.1
电源并网电压等级可根据装机容量进行初步选择，可
参考表16，最终并网电压等级应根据电网条件，通过技术经济比选
论证确定。
表16
电源并网电压等级参考表
电源总容量范围
并网电压等级
8kW 及以下
220V
8kW～400kW
380V
400kW～6MW
10kV
6MW～20MW
35kV
20MW～100MW
66kV、110kV
11.3.1.2
当本级电网设备容量无法满足接入时，宜采用升压汇
流或配置储能等方式接入上级电网。
11.3.1.3
分布式光伏接入
a）采用全部自发自用模式的分布式光伏应配置防逆流装置。
b）经过逆变器并网的电源应按照GB/T 29319 要求，满足相应的
低电压穿越、高电压穿越、连续低电压穿越等功率控制要求。
11.3.1.4
电源并网点应安装易操作、可闭锁，具有明显开断点、
带接地功能、具备开断故障电流能力的开断设备。
11.3.1.5
新型电力储能接入
a）新型电力储能接入电网的电压等级应按照安全性、灵活性、



<!-- page 61/90 -->

58
经济性的原则，根据储能容量、上级变压器及线路可接纳能力、接入
电网条件等因素确认，可参照表16 确定接入电压等级。
b）电源侧储能配置在电源厂站内部，直接接入并网点内侧。接
入电压等级应与电源保持一致，装机容量应满足所属地区储能配置要
求。重点服务电源自身运行需要，起到负荷调节，平滑电源出力等作
用。
c）电网侧储能应配置在公共电网新能源消纳、调峰困难节点，
直接接入公用配电网，接受调度机构统一调度。装机容量、接入电压
等级应结合各电压等级新能源接入、电网调峰能力等确定。主要提供
电网灵活性调节资源，确保新能源消纳及电网安全稳定运行。
d）用户侧储能应在用户内部场地或邻近建设，接入电力用户内
部电网。装机容量、接入电压等级应结合用电负荷、储能应用模式及
电网承载能力合理确定。主要满足用户内分布式电源消纳、削峰填谷
等场景应用，不应向公共电网反送电。
11.3.2
接入二次系统原则
11.3.2.1
与公共电网连接点电压等级为10kV 及以上的全额上
网、自发自用余量上网电源，电网侧储能接入应满足以下要求：
a）通过110~35kV 接入公共电网的电源/储能并网线路，应装设
与系统侧相匹配的适应双侧电源的线路保护及自动重合闸等装置，宜
配置纵联保护。
b）通过10kV 接入公共电网的分布式电源/储能并网线路宜配置
带方向的阶段式过电流保护，专线具备通信条件时可配置纵联保护。
10kV 分界开关处DTU 或FTU 终端，宜集成过电流保护、防孤岛保
护和故障解列功能。
c）光伏/储能应在并网点配置独立的防孤岛保护装置、集成故障
解列功能，风电仅配置故障解列装置。
d）电源/储能应配置远动装置，将站内信息上送至调度，并能够



<!-- page 62/90 -->

59
接受调度的控制指令，站内监控系统应具备有功功率控制、无功电压
控制、发电预测/充放电计划管理等功能。
11.3.2.2
与公共电网连接点电压等级为10kV 及以上的全部自
用电源、用户侧储能接入应满足以下要求：
a）采用全部自用模式的电源、用户侧储能在接入公共电网线路
侧应配置逆功率保护。
总装机容量超过400kW 的电源、用户侧储能接入二次系统要求
同11.3.2.1 要求。装机容量未达到400kW 的电源、用户侧储能，调度
应具备在应急情况下能够直接切除并网主体内部电源和储能的条件。
11.3.2.3
公共电网连接点电压等级为0.38kV 的分布式电源、储
能接入应满足以下要求：
a）在并网点应配置并网智能断路器，具备过电流保护，以及电
网侧失压延时跳闸、用户单侧及两侧有压闭锁合闸、电网侧有压延时
自动合闸等功能，可具备防孤岛保护功能；具备与智能电表或台区终
端通信功能，能够直接断开开关、切除电源。
b）全额上网、自发自用余量上网的低压分布式电源可根据电网
调度需要，配置通信协议转换模块与台区终端、逆变器通信实现电源
功率平滑调节。
c）全部自用的分布式电源、用户侧储能在与公共电网连接点处
应配置逆功率保护，当出现功率反送时，跳开电源、储能的并网断路
器。
d）低压电网侧储能应配置能量管理单元，与台区终端通信，参
与台区本地调节。
11.4
资源聚合类新型经营主体接入
11.4.1
接入一次系统原则
11.4.1.1
资源聚合类新型经营主体包括虚拟电厂（负荷聚合商）



<!-- page 63/90 -->

60
和微电网等。
11.4.1.2
微电网接入一次系统原则参见10.1。
11.4.1.3
虚拟电厂是运用数字化、智能化等先进技术，聚合分
布式电源和可调节负荷等，协同参与系统运行和市场交易的电力运行
组织模式。虚拟电厂（负荷聚合商）所聚合的分布式电源、储能、负
荷接入一次系统原则参见11.2 和11.3。
11.4.2
接入二次系统原则
11.4.2.1
参与电网实时运行调节的虚拟电厂、微电网等新型经
营主体，应将其作为一个整体进行调度管理，对其核心控制单元进行
直采直控，与电网调度主站间应采用光纤通信方式。
11.4.2.2
虚拟电厂涉网终端宜通过内部聚合平台与电网平台进
行通信。内部聚合平台配置服务器、工作站等设备，应具备采集监视、
有功功率控制、无功电压控制、预测计划等能量管理功能。
11.4.2.3
微电网接入二次系统原则参见10.1 和10.4。
11.4.2.4
虚拟电厂、微电网等新型经营安全防护应遵循GB/T
36572、GB/T 22239、DL/T 2473.2 的规定。



<!-- page 64/90 -->

61
12
计算分析与综合评价
12.1
一般要求
12.1.1
配电网规划应通过量化计算确定配电网的潮流分布情
况、短路电流水平、供电安全水平、供电可靠性水平、无功优化配置
等，宜利用辅助决策手段开展现状分析、负荷预测、多方案编制、规
划方案计算与评价、方案评审与确定、综合评价等工作。
12.1.2
配电网计算分析应采用合适的模型，数据不足时可采用
典型模型和参数。存量电网计算分析所采用的数据宜通过在线方式获
取，并遵循统一的标准与规范，确保其完整性、合理性和一致性。规
划电网可采用典型参数开展计算分析。
12.1.3
分布式电源、电动汽车充换电设施等新型负荷接入配电
网时，应对接入的线路载流量、变压器容量及电压情况进行校核。
12.1.4
配电网计算分析应考虑远景规划，远景规划计算结果可
用于电气设备适应性校核。
12.1.5
配电网综合评价工作宜利用数字化手段开展，通过获取
业务平台指标数据，或基于平台基础数据计算生成。
12.2
基础计算
12.2.1
潮流计算分析
a）潮流计算应根据给定的运行条件和拓扑结构确定电网的运行
状态。
b）应按电网典型方式对规划水平年的110～35kV 电网进行潮流
计算。
c）10kV 电网在结构发生变化或运行方式发生改变时应进行潮流
计算，可按分区、变电站或线路计算到节点或等效节点。
12.2.2
短路电流计算分析



<!-- page 65/90 -->

62
a）应通过短路电流计算确定电网短路电流水平，为设备选型等
提供支撑。
b）在电网结构发生变化或运行方式发生改变的情况下，应开展
短路电流计算，并提出限制短路电流的措施。
c）110～10kV 电网短路电流计算，应综合考虑上级电源和本地
电源接入情况，计算至变电站10kV 母线、电源接入点以及10kV 线
路上的任意节点。
12.2.3
供电安全水平计算分析
a）应通过供电安全水平分析校核电网是否满足供电安全准则。
b）供电安全水平计算分析的目的是校核电网是否满足供电安全
标准，即模拟低压线路故障、配电变压器故障、中压线路（线段）故
障、110～35kV 变压器或线路故障对电网的影响，校验负荷损失程度，
检查负荷转移后相关元件是否过负荷，电网电压是否越限。
c）可按典型运行方式对配电网的典型区域进行供电安全水平分
析。
12.2.4
供电可靠性计算分析
a）供电可靠性计算分析的目的是确定现状和规划期内配电网的
供电可靠性指标，分析影响供电可靠性的薄弱环节，提出改善供电可
靠性指标的规划方案。
b）供电可靠性指标可按给定的电网结构、典型运行方式以及供
电可靠性相关计算参数等条件选取典型区域进行计算分析。计算指标
包括系统平均停电时间、系统平均停电频率、平均供电可靠率、用户
平均停电缺供电量等。
c）供电可靠性指标计算方法可参照DL/T 836 的相关规定。
12.2.5
无功规划计算分析
a）无功规划计算分析的目的是确定无功配置方案（方式、位置
和容量），以保证电压质量，降低网损。



<!-- page 66/90 -->

63
b）无功配置方案需结合节点电压允许偏差范围、节点功率因数
要求、设备参数（变压器、无功设备与线路等）以及不同运行方式进
行优化分析。容性无功总容量需求应按照大负荷方式计算确定，感性
无功总容量需求应按照最小净负荷方式计算确定，分组容量应考虑变
电站负荷较小时的无功补偿要求合理确定，以达到无功设备投资最小
或网损最小的目标。
12.3
技术经济分析
12.3.1
技术经济分析应对各备选方案进行技术比较、经济分析
和效果评价，评估规划项目在技术、经济上的可行性及合理性，为投
资决策提供依据。
12.3.2
技术经济分析应确定规划目标和全寿命周期内投资费用
的最佳组合，可根据实际情况选用以下两种评估方式：
a）在给定投资额度的条件下选择规划目标最优的方案；
b）在给定规划目标的条件下选择投资最小的方案。
13.3.3
技术经济分析的评估方法主要包括最小费用评估法、收
益/成本评估法以及收益增量/成本增量评估法。最小费用评估法宜用
于确定各个规划项目的投资规模及相应的分配方案。收益/成本评估
法宜用于新建项目的评估，可通过相应比值评估各备选项目。收益增
量/成本增量评估法可用于新建或改造项目的评估。
12.3.4
技术经济分析评估指标主要包括供电能力、供电质量、
效率效益、智能化水平、全寿命周期成本等。
12.3.5
在技术经济分析的基础上，还应进行财务评价。财务评
价应根据企业当前的经营状况以及折旧率、贷款利息等计算参数的合
理假定，采用内部收益率法、净现值法、年费用法、投资回收期法等，
分析配电网规划期内的经济效益。
12.3.6
财务评价指标主要包括净现值、内部收益率、投资回收



<!-- page 67/90 -->

64
期、总投资收益率等。
12.4
综合评价
12.4.1
配电网综合评价旨在量化评价周期内的配电网发展水
平，发现薄弱环节，为配电网建设与改造等提供依据。
12.4.2
配电网综合评价应涵盖安全高效、绿色低碳、柔性灵活、
智慧融合等维度，各维度评价指标设置的要求如下：
a）安全高效维度宜围绕供电能力、网架结构、效率效益、装备
水平、供电质量等方面设置评价指标。
b）绿色低碳维度宜围绕电源绿色发展、电网绿色发展、用户绿
色发展等方面设置评价指标。
c）柔性灵活宜围绕电网承载力、储能应用等方面设置评价指标。
d）智慧融合宜围绕采集终端、通信网络、数据贯通、协同调控
等方面设置评价指标。
12.4.3
配电网综合评价可根据需要开展全面评价，或选择性开
展局部评价。
12.4.4
配电网综合评价范围优先面向中压及以上配电网，具备
条件的地区可逐渐拓展至低压配电网。
12.5
规划辅助决策
12.5.1
针对配电网现状诊断和分析业务需求，宜从供电能力、
承载能力、供电质量、运行效率、投资效益等维度，通过问题库设计、
规则设置、指标计算等实现现状问题的智能诊断和根因分析。
12.5.2
针对配电网源荷接入、网架优化、负载优化、目标网架
设计、绿电交易、线损管理、碳资产管理等业务需求，宜在典型设计、
通用造价等基础上，通过目标设计、策略选取、模型构建、路径寻优、
电气计算、投资估算、技术经济比选等实现规划方案的智能生成。



<!-- page 68/90 -->

65
附录A
配电网规划设计参考标准
供电区域规划设计标准分级
A+
A
B
C
D
主要分布区域
城区及县级政府所在地的镇区
其他镇区及乡村
Ⅰ型及以上规模大城市中
心城区的核心区。
Ⅰ型及以上规模大城市
除核心区以外的中心城
区；
Ⅱ型大城市的中心城区。
大城市及以上规模城市除
中心城区外的其他城区；
中等城市、小城市的城区；
县级政府所在地的城区
（镇区）。
国土空间规划用地
以建设用地和耕地
为主的乡镇。
除B、C 类以外的其
他乡镇。
变电站
建设原则
土建一次建成，电气设备可分期建设
变电站型式
户内站
户内或半户内站
户外站
变压器配置容量
大容量或中容量
大容量、中容量或小容量
中容量或小容量
线路
建设原则
廊道一次到位，导线截面一次选定
线路导线截面
选用依据
以安全电流裕度为主，用经济载荷范围校核
以安全电流裕度为主，用经济载荷范围校核，并以
允许压降作为依据
110～35kV 线路
型式
电缆或架空线
架空线，必要时电缆
10kV 线路型式
电缆为主，架空线为辅
架空线，必要时电缆
架空线
电网结构
110～35kV 电网
双链、三链、双辐射、多辐射
单链、双链、双环网、双辐射、
多辐射
单链、单环网、双辐射
10kV 电网
双射、单环、双环、多分段适度联络
多分段适度联络
二次系统
终端
电缆网：主干网环网室（箱）应配置DTU，次级网环网室（箱）宜配置DTU
架空网：主干线分段、联络、主要分支首端、网源分界断路器应配置FTU
架空网：主干线分段、联络、主要分支首端、网源
分界断路器应配置FTU
通信
电缆网以光纤为主，架空网以无线网络为主
无线网络为主
馈线自动化
集中式或智能分布式馈线自动化
集中式馈线自动化
集中式或就地重合式馈线自动化
注1：110kV 变电站中，63MVA 及以上变压器为大容量变压器，50MVA、40MVA 为中容量变压器，31.5MVA 及以下变压器为小容量变压器。35kV 变电站中，20MVA 以上为大
容量，20MVA、10MVA 为中容量，10MVA 以下为小容量。
注2：户内变电站布置方式：主变压器、配电装置为户内布置，设备采用气体绝缘金属封闭开关设备型式。半户内变电站布置方式：主变压器为户外布置，配电装置为户内布置。
户外变电站布置方式：主变压器、配电装置均为户外布置。



<!-- page 69/90 -->

66
附录B
110～35kV 电网结构示意图
B.1
链式示意图见图B.1.1-B.1.2
图B.1.1
单链
a）T 接
b）π接
c）T、π混合
图B.1.2
双链
T、π混合
图B.3.3
三链
B.2
环网（环型结构，开环运行）示意图见图B.2.1-B.2.2
图B.2.1
单环网



<!-- page 70/90 -->

67
图B.2.2
双环网
B.3
辐射式示意图见图B.3.1~B.3.2
图B.3.1
单辐射
图B.3.2
双辐射
图B.3.3
多辐射



<!-- page 71/90 -->

68
附录C
110～35kV 变电站主接线推荐方式
C.1
单母线分段接线示意图，见图C.1
a) 两主变
b）三主变
c）四主变



<!-- page 72/90 -->

69
图C.1
单母线分段接线示意图
C.2
桥式接线示意图，见图C.2
a) 内桥



<!-- page 73/90 -->

70
b）扩大内桥
c）内桥+线变组
图C.2
桥式接线示意图
C.3
线变组接线示意图，见图C.3
a) 两主变



<!-- page 74/90 -->

71
b) 三主变
图C.3
线变组接线示意图
C.4
环入环出接线示意图，见图C.4
a）三主变
b）四主变
图C.4
环入环出接线示意图



<!-- page 75/90 -->

72
附录D
10kV 电网结构示意图
D.1
10kV 电缆网典型接线示意图见图D.1.1-D.1.3
图D.1.1 双射接线示意图
a）同一变电站不同母线
b）不同变电站
图D.1.2 单环网接线示意图



<!-- page 76/90 -->

73
图D.1.3
双环网接线示意图
图D.1.4
双环网（开关站）接线示意图
D.2
10kV 架空网典型接线示意图见图D.2.1
附图D.2.1
多分段适度联络
D.3
10kV 分支线分级典型接线示意图见图D.3.1-D.3.2
图D.3.1
架空网络分支线分级示意图



<!-- page 77/90 -->

74
图D.3.2
电缆网络分支线分级示意图



<!-- page 78/90 -->

75
附录E
分布式电源并网方案接线示意图
E.1
分布式电源接入220V 系统接线示意图见图E.1.1~E.1.2。
图E.1.1
GF220-T-1 方案一次系统接线示意图
图E.1.2
GF220-Z-1 方案一次系统接线示意图



<!-- page 79/90 -->

76
E.2
分布式电源接入380V 系统接线示意图见图E.2.1~E.2.3。
图E.2.1
GF380-T-1 方案一次系统接线示意图
图E.2.2
GF380-T-2 方案一次系统接线示意图



<!-- page 80/90 -->

77
图E.2.3
GF380-Z-1 方案一次系统接线示意图
E.3
分布式电源接入10kV 系统接线示意图见图E.3.1~E.3.4。
图E.3.1
GF10-T-1 方案一次系统接线示意图



<!-- page 81/90 -->

78
图E.3.2
GF10-T-2 方案一次系统接线示意图
图E.3.3
GF10-Z-1 方案一次系统接线示意图



<!-- page 82/90 -->

79
图E.3.4
GF10-T-3 方案一次系统接线示意图
E.4
分布式电源接入35kV 系统接线示意图见图E.4.1~E.4.2。
图E.4.1
GF35-T-1 方案一次系统接线示意图



<!-- page 83/90 -->

80
图E.4.2
GF35-T-2 方案一次系统接线示意图



<!-- page 84/90 -->

81
附录F
10 千伏电网一二次协同典型方案示意图
F.1 单环网接线一二次协同典型方案示意图



<!-- page 85/90 -->

82
F.2 双环网（环网柜）接线一二次协同典型方案示意图



<!-- page 86/90 -->

83
F.3 双环网（开关站）接线一二次协同典型方案示意图



<!-- page 87/90 -->

84
F.4 多分段两联络接线一二次协同典型方案示意图



<!-- page 88/90 -->

85
F.5 多分段单联络接线一二次协同典型方案示意图



<!-- page 89/90 -->

86
F.6 多分段三联络接线一二次协同典型方案示意图



<!-- page 90/90 -->

87
附录G
配电网二次系统整体结构图
