<!--
source: 变电容载比与下一级中压配电网络关系的量化分析_肖峻.pdf
sha256: d31230b6ca0f6a94cdf0867eb3476b1c7a79695c01d8a16580f4b0bcd211f93c
method: pymupdf
pages: 6
-->

<!-- page 1/6 -->

第36 卷第11 期
2015 年11 月
电
力
建
设
Electric Power Construction
Vol. 36，No. 11
Nov．，2015
http: / /www．cepc．com．cn
45
基金项目: 国家自然科学基金项目( 51277129) 。
Project supported by National Natural Science Foundation of China
( 51277129) ．
变电容载比与下一级中压配电
网络关系的量化分析
肖峻，刘柔嘉，龙梦皓
( 智能电网教育部重点实验室( 天津大学) ，天津市300072)
摘
要: 变电容载比是配电网规划的重要指标，现有导则指出，下级配电网络较强时容载比可取低，但未提供量化分析方法，
为此提出了一种基于最大供电能力( total supply capability，TSC) 的容载比与下级中压配电网络关系的量化分析方法。在同时
考虑变电站内主变转带和下级网络转带的情况下，TSC 理论能够计算一个配电网满足“N －1”安全准则条件下的最大负荷供
应能力。研究了网络不同强弱时的容载比数据，并通过改变馈线容量、联络位置和联络规模来探究容载比与网络强弱的关系
以及容载比的变化范围，得到了容载比取低的量化结论与推荐建议，丰富和发展了现有的规划导则。
关键词: 配电网; 导则; 容载比; 最大供电能力
Quantitative Analysis of Relationship between Substation
Capacity-to-Load and Subordinate Medium Voltage Distribution Network
XIAO Jun，LIU Roujia，LONG Menghao
( Key Laboratory of Smart Grid of Ministry of Education，Tianjin University，Tianjin 300072，China)
ABSTRACT: Substation capacity-to-load ratio is an important index of distribution network planning，and existing guideline
indicates that capacity-to-load ratio can be lower when subordinate distribution network is strong; however，there are no
quantitative analysis methods．This paper proposed a quantitative analysis method for the relationship between capacity-to-
load ratio and subordinate medium voltage distribution network based on the total supply capability ( TSC) theory．TSC
theory can be used to calculate the maximum load supply capacity of a distribution network under the condition of meeting
the“N －1”security criteria，with taking the substation transformer transfer in transformer substation and the subordinate
network transfer into account．This paper analyzed the capacity-to-load ratio data with different network strength，and
explored the relationship between capacity-to-load ratio and network strength，as well as the range of capacity-to-load ratio
through changing feeder capacity，connection location and scale．Finally，the quantitative conclusion of lower capacity-to-
load ratio and its recommendations were proposed，which could enrich and develop the existing planning guidelines．
KEYWORDS: distribution network; guideline; capacity-to-load ratio; total supply capability ( TSC)
中图分类号: TM 714
文献标志码: A
文章编号: 1000 －7229( 2015) 11 －0045 －06
DOI: 10. 3969 /j．issn. 1000 －7229. 2015. 11. 007
0
引
言
配电网是城市的基础设施，对城市供电安全具有
重大影响。中国经过十几年的城市电网建设，很多城
市配电网得到了跨越式的发展，同时一些新的问题和
挑战也逐步凸显出来。容载比是指变电容量与最高
负荷之比，反映了容量备用情况，是影响电网规划的
重要的指标。2006 年修订颁布的国家电网公司《城
市电网规划设计导则》指出，下级配电网较强时容载
比可取低
［1］，但未提供量化计算依据。如何衡量网
络强弱以及对应的合理容载比范围，是规划工作中迫
切需要解决的问题。
目前容载比的相关研究主要集中于容载比在变
电站容量规划的应用、分区域计算容载比和多电压等
级容载比等方面。文献［2 －3］提出了基于单个变电
站的容载比定义，并在此基础上对容载比各参数的合
理取值进行了探讨。文献［4］提出把整个地区划分
为若干个片区，分区计算变电容载比。文献［5］在综
合考虑配电网容载比选取的技术性和经济性基础上，
建立了求解多电压等级配电网最优容载比的模型以



<!-- page 2/6 -->

配电网规划专栏
电力建设
2015 年11月
46
http: / /www．cepc．com．cn
及离散粒子群优化算法。但是，现有研究均未解决下
级网络较强时容载比如何取低这一问题。
最大供电能力( total supply capability，TSC) 是指
一定供电区域内配电网满足“N －1”安全准则
［6］，并
考虑实际运行约束条件下的最大负荷供应能力
［7］，
是反映配电系统安全与效率的关键指标。TSC 同时
计及了变电站内主变间和下级网络的负荷转移，因此
本文利用TSC 来解决容载比与下级网络的关系。
本文首先计算TSC，再根据主变容量与TSC 计算
配电网达到TSC 时的容载比; 然后在不改变主变容
量的情况下，改变网络结构，通过对比研究容载比与
网络强弱的量化关系。
1
基本概念
1. 1
容载比的概念与选取原则
容载比是指某一供电区内变电设备总容量与供
电区最大负荷之比
［1］，反映了电网的容量备用情况，
是反映电网供电能力的重要技术经济指标之一，也是
宏观控制变电总容量和规划安排新增变电容量的
依据。
由容载比的定义可知，当容载比取值增加时，在
相同负荷水平下，变压器总容量将增加，导致电网建
设投资增加，也会使电网运行成本增加，从而使电费
增加，或使电网企业经济效益降低。因而容载比取值
不宜过大。相反，若容载比取值减小，可能导致电网
的适应性变差，使调度不够灵活，甚至发生卡脖子现
象。因而，容载比取值也不宜过小。
规划导则指出，下级配电网较强时容载比可取
低。同时，还明确规定了应加强和改善网络结构，使
其既可满足供电可靠性要求又可降低容载比。并提
出了降低容载比的措施，如变电所增加主变台数、次
级电网增加转移负荷能力、提高功率因数、提高自动
化程度等。
1. 2
最大供电能力TSC 的概念
1. 2. 1
TSC 的定义
配电网供电能力定义为所有馈线“N －1”校验和
变电站主变“N －1”校验均满足时，该配电网所能带
的最大负荷。“N －1”校验时要考虑主变间和馈线间
的负荷转带、网络中主变间以及馈线间的联络关系、
主变和馈线的容量、主变过载系数等配电网实际运行
约束。除了配电网总体TSC 外，TSC 模型和计算还
给出达到TSC 时各主变和馈线上的负荷分布情况。
1. 2. 2
基于馈线互联的TSC 模型
采用基于馈线互联关系的模型
［7］，能完整地计
及馈线“N －1”和主变“N －1”故障，还能给出馈线负
荷分布结果。
以满足馈线“N －1”和主变“N －1”校验作为约
束条件，将配电网所带负荷最大作为目标函数，得到
基于馈线互联的TSC 模型如下
［7］:
目标函数:
Max TSC = ∑Pi
( 1)
约束条件:
Fm = ∑
n = 1
trfmn
( 2)
Pi = ∑
Fm∈Ti
Fm，i
( 3)
trtij =
∑
Fm∈Ti，Fn∈Tj
trfmn
( 4)
trfmn + Fn ≤RFn，m，n
( 5)
trtij + Pj ≤Rj，i，j
( 6)
LD ≤∑
i∈Z
Pi
( 7)
式中: Pi表示第i 号主变所带的负荷; Fm表示第m 号
馈线所带的负荷; trf mn表示馈线m 发生“N －1”时转
带给馈线n 的负荷量; trtij 表示主变i 发生“N －1”转
带给主变j 的负荷量; RFn表示馈线n 的容量; Ri表示
主变i 额定容量; T i表示主变i; Fm∈T i表示馈线m 出
自主变i 对应的母线; LD 表示某个重载区负荷
［8］的
下限; Z 为重载区所有主变的集合。
式( 1) 为目标函数，表示TSC 为所有主变负荷之
和的最大值; 式( 2) 为馈线负荷分段等式约束，表示
馈线m 可能分为多段，其中每一段可转带给不同的
馈线，所有转带出去的负荷之和等于该馈线的负荷;
式( 3) 为主变－馈线负荷等式约束，表示主变i 所带
的负荷等于其母线上所有馈线负荷之和; 式( 4) 为主
变－馈线负荷转带等式约束，表示主变i 发生“N －
1”时转带给主变j 的负荷是通过与2 台主变相连馈
线间的负荷转带完成的; 式( 5) 为馈线“N －1”约束，
表示馈线m 发生“N －1”后，其负荷通过馈线联络转
带给其他馈线，负荷转带后其他馈线不能过载; 式
( 6) 为主变“N －1”约束，表示主变j 接受故障主变i
转移负荷后长时间运行的负荷不超过其额定容量; 式
( 7) 为区域负载约束，含义是若存在某个区域负载很
大，该区域内的主变负载之和大于给定负载LD，如有
多个重载区，则增加不等式。
上述模型可利用文献［8］方法进行变形后采用
线性规划软件( 如Lingo) 来求解即可得到TSC。
2
容载比与下级电网关系研究方法
2. 1
描述网络强弱的方法
网络强弱主要由2 方面因素决定，联络规模和联
络位置。联络规模是指联络数多少，联络规模不同一



<!-- page 3/6 -->

第36 卷第11期
肖峻，等: 变电容载比与下一级中压配电网络关系的量化分析
配电网规划专栏
http: / /www．cepc．com．cn
47
般会导致网络强弱不同; 联络位置是指某条馈线与哪
条或哪几条馈线构成联络关系，不同馈线间的联络又
构成了不同主变间的联络关系，联络位置不同一般会
导致网络强弱不同。
2. 1. 1
联络规模
定义1: 联络度( C D ) 指网络中实际站间联络数
与可能的最多站间联络数之比。计算公式为
CD =
QF
QFmax
( 8)
式中: Q F表示实际站间联络数; Q Fmax 表示可能的最
多站间联络数。
联络度取值范围为0 ～1，联络度可以作为衡量
网络强弱的指标，当联络度为0 时网络最弱，为1 时
网络最强。当只有站内联络，不存在站间联络时取值
为0; 当所有主变均两两互联，即达到全联络时取值
为1。
2. 1. 2
联络位置
馈线联络位置是指某条馈线与哪条或哪几条馈
线构成联络关系，不同馈线间的联络又构成了不同主
变间的联络关系，联络位置不同一般会导致TSC 不
同。采用文献［9］定义的联络均衡度指标来描述不
同联络位置带来的影响。
定义2: 加权联络均衡度( BD) 指各联络通道间联
络线的数量与各联络通道两端主变的平均容量R
－
ij 的
匹配程度
［9］。计算步骤如下:
( 1) 计算联络通道L 两端主变的平均容量Rij :
Rij = 0. 5( Ri + Rj )
( i，j) ∈Ω1 ( i，j)
( 9)
式中: Ri 和Rj 分别为主变T i 和T j 的容量; Ω1 ( i，j)
为所有不同变电站的主变编号( i，j ) 两两组合的
集合。
( 2) 计算联络基准度kij ，联络通道Lij 的联络基
准度kij 是Rij 在所有平均容量总和Rij，tot 中所占的比
例，即
kij =
Rij
Rij，tot
( i，j) ∈Ω1 ( i，j)
( 10)
Rij，tot = ∑R
ij
( i，j) ∈Ω1 ( i，j)
( 11)
( 3) 计算联络基准差Dij ，设M 条联络线中，联络
通道Lij 内的联络线数量为Xij 条，则有
Dij = Xij －kij M
( i，j) ∈Ω1 ( i，j)
( 12)
( 4) 计算BD :
BD = 1 －
Ds
Ds max
( 13)
Ds =
∑D
2
槡
ij
( i，j) ∈Ω1 ( i，j)
( 14)
其中，D s max由主变容量、联络线规模和单台主变
的最大馈线数决定，且D s max ≥D s。经上述公式计
算，本文算例的D s max 取值为2. 8。BD 的取值范围为
［0，1) ，当联络线分布非常均衡时BD 趋近于1; 当联
络线分布十分不均衡时BD = 0。
2. 2
基于TSC 的容载比取值
本文提出利用TSC 来确定容载比，首先计算
TSC，然后以TSC 对应的负荷为最大负荷来计算容
载比，如下所示:
R =
S
TSC·cosφ
( 15)
式中: R 为容载比( MVA /MW ) ; S 为变电容量
( MVA) ; cosφ 为功率因数。
由式( 15) 可知，在变电容量不变的条件下，容载比
与TSC 成反比关系。当TSC 最大时，容载比最小; 当
TSC 最小时，容载比最大。所以，求出TSC 的最大值、
最小值便可得到变电容载比的变化范围。当所有主变
两两互联，即系统达到全联络且联络容量足够大时，
TSC 是不增加变电容量可扩展到的最大TSC，称为全
联络供电能力( maximum supply capability，MSC)
［10］，
此时容载比取得最小值; 当只有站内联络，无任何站间
联络时，TSC 最小，称为变电站供电能力( substation
supply capability，SSC)
［10］，此时容载比取得最大值。
2. 3
基于TSC 的容载比研究方案
下面利用2. 1、2. 2 节所述内容，设计研究步骤如
图1 所示。
图1
容载比研究流程图
Fig. 1
Flowchart of capacity-to-load ratio research
3
研究结果
3. 1
联络度与容载比的关系
变电站主变间的联络是影响TSC 的重要因素，



<!-- page 4/6 -->

配电网规划专栏
电力建设
2015 年11月
48
http: / /www．cepc．com．cn
根据联络位置的不同，可将联络分为同一站内2 台主
变的站内联络和不同站2 台主变的站间联络
［11］。如
图2 所示，算例电网共3 座110 kV 变电站，6 台主变
和30 回出线。变电站总容量为286 MVA，各馈线容
量均为11. 3 MVA，功率因数为0. 95。其联络度为
13 /21 = 0. 62。
图2
算例配电网联络结构
Fig. 2
Illustration of test system
在保持主变容量不变的基础上，在0 ～1 之间改
变联络度，并对每个联络度对应的网络采用式( 1) ～
( 7) 建立模型，利用文献［8］的方法进行变形后，用
Lingo 计算得到TSC，根据式( 15) 计算得到容载比，
如图3 所示。
图3
容载比与联络度关系
Fig. 3
Relationship between capacity-to-load ratio and CD
由图3 可知，容载比与联络度近似为线性反比关
系。联络度越大，即网络越强时，容载比越低; 反之，
联络度越小，即网络较弱时，容载比越高。
3. 2
联络位置与容载比的关系
加权联络均衡度BD可以描述联络位置对容载比
的影响。采用图2 算例基本参数，在同一联络线规模
M 下选取14 种BD不同的联络线分布模式，分别计算
容载比和BD，得到容载比随BD 变化的规律，其中
M = 6的情况如图4 所示。
由图4 可知，在同一联络线规模M 下，若BD 达
到最大值则容载比一定也达到最小值。结果表明BD
图4
容载比与加权联络平衡度关系
Fig. 4
Relationship between capacity-to-load ratio and BD
大于0. 7 时容载比较小。整条曲线也存在着BD较小
但容载比也达到最小值的点，称之为“尖点”。分析
表明，当M 较小时，若联络通道呈环形且无交叉联络
时，容易出现“尖点”
［12］。本文着重于找到使容载比
最小的联络线分布情况，故不必苛求容载比与BD 完
全正相关。由规划原则和实践经验可知，容量大的主
变应出更多的馈线，形成联络数量较多; 容量小的主
变出馈线相对较少，形成联络数量也较少。上述规律
与规划原则和实践经验是一致的。
3. 3
配电网变电容载比变化范围
TSC 最大时，容载比最小，反之最大。所以求出
TSC 最大值、最小值便可得到变电容载比范围。当
全联络时，联络度为1，此时TSC 最大，称为MSC，对
应的容载比最小; 当只有站内联络，不存在站间联络，
联络度为0 时，TSC 最小，称为SSC，容载比最大。
对于图2 算例，馈线容量均为11. 3 MVA，总主
变容量为286 MVA，采用式( 1) ～( 7) 建立模型，利
用文献［8］的方法进行变形后，经Lingo 计算得到
MSC 为244 MVA，容载比为1. 1; SSC 为143 MVA，
容载比为2. 0; 即该中压配电网变电容载比变化范围
为1. 1 ～2. 0。
为验证该容载比变化范围的普遍性，另计算了其
他算例，例如4 座110 kV 变电站，8 台主变、总容量
为412 MVA、76 条出线的算例。由上述算法，经
Lingo 计算得到MSC 为340 MVA，SSC 为206 MVA，
容载比变化范围为1. 2 ～2. 0，与前文算例得到的范
围基本吻合。因此可以得出结论: 达到TSC 时配电
网容载比的理论范围为1. 1 ～2. 0。
3. 4
城市配电网容载比的一般取值范围
上述容载比理论计算范围太宽，操作性不好，以
下试图根据我国配电网规划的实际情况得到更具操
作性的容载比范围。
我国常见的城市配电网大多采用两联络和三联
络接线模式，具有较多联络的电缆网在实际运行中一



<!-- page 5/6 -->

第36 卷第11期
肖峻，等: 变电容载比与下一级中压配电网络关系的量化分析
配电网规划专栏
http: / /www．cepc．com．cn
49
般也采用2 ～3 个联络进行负荷转移。变电站间一般
在地理上邻接的3 ～4 个变电站相互联络，而很少跨
区联络
［13］。
图5 为一个典型的城市配电网联络结构，联络线
分布较均衡，经计算，其联络度C D为11 /21 = 0. 5。
图5
典型城市配电网联络结构
Fig. 5
Illustration of common network
经查阅有关配电网接线模式以及组网供电模型
的论文
［14］以及多个实际配电网接线资料
［15-17］，常见
配电网的联络度C D为0. 4 ～0. 5，在联络线分布较均
衡情况下，加权联络均衡度BD 在0. 6 左右，依据图4
规律，容载比为1. 5 ～1. 6，比目前导则的1. 8 ～2. 0 有
明显降低，即可多消纳负荷12% ～33% 。
4
结
论
( 1) 用联络度C D 表示网络联络程度，发现达到
TSC 时的容载比与联络度近似呈线性反比关系，即
C D越大容载比越低。
( 2) C D为1 时达到全联络，容载比取最小值; C D
为0 时，只有站内联络无站外联络，容载比取最大值。
配电网容载比的理论范围为1. 1 ～2. 0; 对于常见的
城市配电网，容载比为1. 5 ～1. 6。
( 3) 用联络均衡度BD 作为衡量联络位置的指
标，研究发现同等联络规模下，BD 越大，容载比取值
更小。BD达到0. 7 以上时，容载比可达到1. 5 以
下。此时，站间联络相对站内联络的比例应达
到1∶1。
综上，在目前互联程度较高的城市配电网中，可
突破导则中容载比2. 0 左右的限制，根据本文研究结
果并考虑适当裕度，建议规划配电网的容载比控制在
1. 6 左右，可以多消纳负荷约20% 。还需指出，本文
结论是针对2 主变变电站配电网得到，对于三主变的
情况采用本文方法不难得到相应结果。另外，对于负
荷快速增长区域的容载比仍然可维持在约2. 0 的较
高水平。
5
参考文献
［1］国家电网公司．城市电力网规划设计导则［Z］. 2006．
［2］赵俊光，王主丁．电网规划中对变电容载比的探讨［J］．电力建设，
2008，29( 6) : 12-14．
Zhao Junguang，Wang Zhuding．Discussion on the change of the
load ratio of the capacitor in power network planning［J］．Electric
Power Construction，2008，29( 6) : 12-14．
［3］李永伟．容载比在电网规划中的重要性［J］．沿海企业与科技，
2009( 3) : 32-33，31．
Li Yongwei．The importance of capacity load ratio in power system
planning［J］．Coastal Enterprises and Science ＆Technology，2009
( 3) : 32-33，31．
［4］李欣然，刘友强，朱湘友，等．地区中压配电网容载比的研究［J］继
电器，2006，34( 7) : 47-50．
Li Xinran，Liu Youqiang，Zhu Xiangyou，et al．Study on capacity
load ratio of medium voltage distribution network［J］．Relay，2006，
34( 7) : 47-50．
［5］陈浩，张焰，俞国勤，等．多电压等级配电网最优容载比的计算方
法［J］．电气应用，2011( 1) : 25-29．
Chen Hao，Zhang Yan，Yu Guoqin，et al．Multi voltage distribution
network optimum
capacity
loadratio
calculation
method ［J］．
Electrotechnical Application，2011( 1) : 25-29．
［6］肖峻，贡晓旭，王成山．配电网最大供电能力与N-1 安全校验的对
比验证［J］．电力系统自动化，2012，36( 18) : 86-90
Xiao Jun，Gong Xiaoxu，Wang Chenshan．Comparative research
between TSC and N －1 security verification for distribution networks
［J］．Automation of Electric Power Systems. 2012，36( 18) : 86-90．
［7］肖峻，谷文卓，王成山，等．基于馈线互联关系的配电系统供电能
力计算方法［J］．电力系统自动化，2013，35( 17) : 72-77．
Xiao Jun，Gu Wenzhuo，Wang Chengshan，et al．An evaluation
method for power supply capability of distribution system based on
analyzing interconnections of feeder［J］．
Automation of Electric
Power Systems，2013，35( 17) : 72-77．
［8］肖峻，谷文卓，郭晓丹，等．配电系统供电能力模型［J］．电力系统
自动化，2011，35( 24) : 47-52．
Xiao Jun，Gu Wenzhuo，Guo Xiaodan，et al．Total supply capability
model for distribution systems［J］．Automation of Electric Power
Systems，2011，35( 24) : 47-52．
［9］肖峻，祖国强，贺琪博，等．馈线联络对配电网最大供电能力的作
用机理［J］．电力系统自动化，2015，39( 8) : 38-44．
Xiao Jun，Zu Guoqiang，He Qibo，et al．
Mechanism of the
maximum power supply capacity of the feeder［J］．Automation of
Electric Power Systems，2015，39( 8) : 38-44．
［10］肖峻，张婷，张跃，等．基于最大供电能力的配电网规划理念与方
法［J］．中国电机工程学报，2013，33( 10) : 106-113．
Xiao Jun，Zhang Ting，Zhang Yue，et al．Concept and method of
distribution network planning based on maximum power supply
capacity［J］．Proceedings of the CSEE，2013，33( 10) : 106-113．
［11］Luo F Z，Wang C S，Xiao J，et al．Rapid evaluation method for
power supply capability of urban distribution system based on N-1
contingency analysis of main-transformers［J］．International Journal
of
Electrical
Power
and
Energy
System，2010，32 ( 10 ) :
1063-1068．



<!-- page 6/6 -->

配电网规划专栏
电力建设
2015 年11月
50
http: / /www．cepc．com．cn
［12］葛少云，韩俊，刘洪，等．基于供电能力的主变站间联络结构优化
［J］．电网技术，2012，36( 8) : 131-135．
Ge Shaoyun，Han Jun，Liu Hong，et al．Optimization of contact
structure among main transformer stations in regional power network
based on power supply capability［J］．Power System Technology，
2012，36( 8) : 131-135．
［13］葛少云，何文涛，刘洪，等．中压配电系统供电模型综合评价［J］．
电力系统保护与控制，2012，40( 13) : 104-109．
Ge Shaoyun，Han Jun，Liu Hong，et al．Comprehensive evaluation
of power supply model for medium voltage distribution system［J］．
Power System Protection and control，2012，40( 13) : 104-109．
［14］陈庭记，程浩忠，何明，等．城市中压配电网接线模式研究［J］．电
网技术，2000，36( 9) : 131-135．
Cheng Tingji，Cheng Haozhong，He Ming，et al．Research on the
connection mode of urban middle voltage distribution network ［J］．
Power System Technology，2000，36( 9) : 131-135．
［15］黑龙江齐齐哈尔电业局．齐齐哈尔市城区10 kV 配电网“十一
五”发展规划及2020 年远景目标展望［Z］. 2007: 26-30．
［16］王凯军，肖峻，葛少云，等．杭州滨江区10 kV 配电网规划中的接
线模式与转供能力分析［J］．中国电力，2005，38( 2) : 64-69．
Wang Kaijun，Xiao Jun，Ge Shaoyun，et al．Connection mode and
transfer capability analysis of 10 kV distribution network planning in
Binjiang District，Hangzhou［J］．Electric Power，2005，38 ( 2 ) :
64-69．
［17］刘宇，赵咏梅．德阳城区10 kV 配电网规划研究［J］．华中电力，
2009，22( 4) : 40-43．
Liu Yu，Zhao Yongmei．Research on 10 kV distribution network
planning in Deyang ［J］．Central China Electric Power，2009，22
( 4) : 40-43．
收稿日期: 2015-06-30
修回日期: 2015-09-20
作者简介:
肖峻( 1971) ，男，博士，教授，主要从事配系统规划、微网规划设计
的研究和应用工作;
刘柔嘉( 1994) ，女，本科，主要研究方向为配电网最大供电能力;
龙梦皓( 1992) ，男，硕士，主要从事电网安全域、智能电网方面的
研究。
( 编辑: 张小飞)
