<!--
source: 多电压等级配电网最优容载比的计算方法.pdf
sha256: a0c5c47a93bf28375b5c1b8c7ca382705833fd1bf29cabb57eb01058f9167cb9
method: pymupdf
pages: 5
-->

<!-- page 1/5 -->

多电压等级配屯网最优容载比的计算方法 
Power
 System 1电力系统 
多电压等级配电网最优容载比的计算方法 
在综合考虑配电网容载比选取的技术性和经济·
眭基础 
上，建立求解多电压等级配电网最优容载比的优化模型。 
技术上主要基于《城市电力网规划设计导则》中的容载 
比计算公式，并对其中的负荷分散系数计算方法提出改 
进；经济上主要基于容载比的经济性评价体系，提出了变 
电站的建造成本、机会成本、维护成本、电能损耗成本、 
资源浪费成本以及残值的计算方法。采用离散粒子群优化 
算法求解所建立的容载比优化模型，以华东某地区局部配 
电网为例进行分析计算，说明本文所提出的模型及算法的 
有效性。 
陈 浩 张 焰／上海交通大学电气工程系 
俞国勤
祝达康／E海市电，力公司 
陈
浩／硕士研究生 
关键i#]／Keywords 
多电压等级配电网·
 
最优容载比· 
离散粒子群优化算法· 
www eage COrTI
 cn 
容载比 。是指某一供电区域内，
 
变电设备总容量
(kV ·A) 与对应的总 
负荷
(kW ) 的比值。容载比的确定是 
配电网规划中的重要内容，不仅与网架 
结构、故障情况下的负荷转移方式以及 
供电可靠性有着直接的联系，而且对资 
金的合理投入与利用有着深远的意义。 
容载比过大，会造成变电站容量储备过 
大，资源浪费严重，配电网早期的资金 
投入过多，经济性差；容载比过小，则 
会造成变电站容量储备过小，配电网供 
电可靠性下降，甚至会影响区域经济的 
发展。 
目前国内外学者与工程技术人员都 
在研究容载比的确定方法，但大都还集 
中在单一电压等级的电网。文献
[1] 
详细阐述r容载比概念及计算公式，指 
出负荷分散系数、变压器平均功率【
六1
 
数、变 器运行率和负倚发展储备系数 
是主要的影响因素，但是对各种参数没 
有给出具体计算方法，对于经济性也没 
有明确表述；文献
[2]对容载比计算 
公式中各参数的取值问题进行了探讨， 
给出相应的取值建议，但过于偏重经验； 
文献
[3] 通过考虑负荷增长的不确定 
性和电网建设速度的不确定性来确定负荷 
发展储备系数，对于负荷增长的不确定性 
是根据同一时期高、中负荷预测方案得出 
的，电网建设速度的不确定性是根据标准 
建设工期及其不确定性得出的，利用该方 
法确定负荷发展储备系数还缺少理论依 
据；文献[4] 认为容载比中的负荷发展 
储备系数不仅与负荷发展水平有关，而且 
还需要考虑负荷特性、国民经济和社会环 
境等因素，通过各凶素的权重未综合确定 
负荷发展储备系数，但其中影响 素的选 
取和各因索的权重都很难确定，准确性难 
以得到保证；文献
[5] 通过利用穷举法 
比较变电站规划周期内不同扩建方案的经 
济性来确定最优容载比，该方法只针对单 
个变电站而且采用的是穷举法，显然不适 
合最优容载比计算。 
一
个区域的配电网大多是由多个电压 
等级组成，各电压等级电网容载比之间既 
有联系又有区别，如何通过综合考虑整个 
配电网的技术性与经济性，使得多电压等 
级配电网的容载比能够达到整体最合理已 
经成为了一个亟待解决的问题。 
本文以多电压等级配电网作为研究对 
象，根据’
配电网实际所能选择的变压器类 
型和变电站造价，综合考虑技术性与经济 
性的影响，提出求解多电压等级配电网容 
载比的优化模型并利用离散粒子群优化算 
法进行求解，确定配电网各电压等级的最 
优容载比以及各变电站的变压器最优配置。 
配电网最优容载比的优化模型 
各电压等级配电网之间存在着差异，
 
2011年1月上．电力电气． 
量‘钉f
 25



<!-- page 2/5 -->

电力系统}Power
 System 
不仅体现在负荷大小不同、负荷发展速度不同和 
网络拓扑结构不同等，而且还体现存各电压等级 
变电站能够选择的变压器类型以及变电站造价的 
不同等。因此需要建立统一协调的数学优化模型 
来确定多电压等级配电网最优容载比。 
本文建立了一种能够计算多电压等级配电网 
(主要指包含两种电压等级变电站的配电网) 最 
优容载比的数学优化模型。该模型在保证电网技 
术性的前提下，使得配电网容载比的经济性达到 
整体最优。利用它能够得出各电压等级配电网的 
最优容载比以及实际能够达到的变电站变压器最 
优配置。数学优化模型的目标函数为高低电压等 
级变电站的综合年平均费用最小，约束条件包括 
变电站内变压器数量配置符合
《城市电力网规划 
设计导则》(以下简称《导则》)要求、变压器在 
N 一1下不过载以及变压器的类型必须是实际能够 
选择的类型。具体优化模型为 
目标函数 
r
ain∑(z + ，
 )
 
(1) 
约束条件 
2≤N ≤4 
(2) 
(Ⅳ 一1)S ≥P 
(3) 
Sm∈Rf
 
(4) 
式中，
 
和 
分别为高电压等级和低电 等级 
变电站的年平均费用；N 为变电站的变压器数 
量；P 为变电站的有功负荷；S 。为变电站的单台 
变压器容量；R 为可以选择的变压器类型集合。 
技术性分析方法 
根据《导则》，某电压等级电网的容载比 
基本计算公式为 
K =(k，k )／(k2k，) 
(5) 
式中，k 为负荷分散系数； ：为变压器安全运行 
率；k 为变压器平均功率因数；k 为负荷发展储 
备系数。各参数含义和计算方法如下。 
1．负荷分散系数 
负荷分散系数主要用来表示地区内的负荷分 
布是否合理。常用计算方法有两种：第一种是利 
用一年中同一电压等级中所有变压器最大负荷之 
和除以电网最高负荷时对应的所有变压器负荷值 
26 f
 
量胡·电力电气·2011年第30卷第1期 
之和；第二种是利用负荷同时率平均数的倒数来 
计算。本文认为，地 内负荷分布合理是指负荷 
基本按照变电站容量分配，使得各变电站平均负 
载率相差很小。因此，各变电站负载率之间的差 
异是反映负荷分布是否合理的重要指标。数值之 
间的差异可以用离散系数来表示。利用离散系数 
可以不受均值影响而直接进行比较。离散系数定 
义为标准差与均值的比。本文利用离散系数提出 
的负荷分散系数k 的计算公式为 
kl = 1 + 
=
1 + 厨 丽
{
 
(
 n i
 
(，
v～))
 
(6)
=
l 
S 
口 =P ／(Ⅳ S COS ) 
(7) 
式中， 
为离散系数；卢 为变电站负载率；
 
COS 为变电站的功率因数；n为变电站的数量。 
2．变压器安全运行率 
变压器安全运行率是用来衡量变电站能够保 
证安全可靠供电的能力。因此，评价变压器安全 
运行率，应该以变电站内变压器N 一1情况下不 
过载作为标准。这样，变压器安全运行率k：的计 
算公式为 
= ∑[Ⅳ s 。
 -
 (Ⅳ 一1)／N ]／∑(Ⅳ s ) (8) 
式中，k 为变压器过载倍数。 
3．变压器平均功率因数 
在实际的配电网中，经常将功率凶数作为一 
个很重要的技术性指标，其数值可以通过统计计 
算得到，一般取0．95～0．98之间。 
4．负荷发展储备系数 
负荷发展储备系数是容载比规划中非常重要 
的冈素，它是指负荷增长情况下，为满足正常供 
电能力而需要的变电储备容量。其取值与负荷的 
增长率P和储备年限Y直接相关，计算公式为 
k =(1 P) 
(9) 
负荷增长越快，储备容量越大；储备年限越长， 
储备容苗也越大。 
如果电网的容载比K 已知，k．、k 和k，都 
能通过计算得到，那么负荷发展储备系数k 和储



<!-- page 3/5 -->

多电压等级配电网最优容载比的计算方法 
备年限Y的计算公式为 
k4=K 
．k2k3／kl
 
Y=log(1
 
(K k2k3／k1) 
(10) 
(1 1) 
经济性分析方法 
本文在分析多电压等级配电网容载比的经济 
性时，按照包含如下六方面的经济性评价体系进 
行分析计算。 
1．建造成本 
主要指的是变电站建造成本，包括土地费用、 
施T费用和设备费用等。为简化计算，可以根据 
历年各种费用统计资料，按照各变电站内变压器 
的容量和数量，直接得到相应的建造成本。 
2．机会成本乙 
机会成本是指如果一种生产要素具有多种使 
用方式，则总是把该种生产要素在最佳使用方式 
中所提供给社会的价值作为在其他使用方式中的 
机会成本。一旦这种生产要素已经被最佳地利用 
了，则把它在“次佳” 使用方式中提供的价值作 
为机会成本。。 
假设将变电站建造费用存人银行从而获得的 
利息作为机会成本，设银行年利率为 ，采用复利 
计算方式，则机会成本z，的计算公式为 
Z。=Z (1+ )“一zI
 
(12) 
式中，n为所建造的变电站的使用年限。 
3．维护成本乙 
变电站维护成本主要涉及到变电站自动化系 
统的维护、变电站设备运行的维护和变电站设备 
故障的维修等。一般而言，维护成本与设备的购 
买费用近似成正比关系，而每年的运行维护率则 
可以认为基本相同。假设年运行维护率为h，考 
虑到资金的机会成本，换算到使用期末的维护费 
用z 的计算公式为 
) 
式中，a为设备购买费用占扩建费用的比例，一般 
取值60％～70％；h为运行维护率，其值可取5％。 
4．电能损耗成本乙 
电能通过变电站时会产生损耗，在配电网中，
 
变电站电能损耗约占整个损耗的50％以上 
，
 
www eage com cn 
Power System l电力系统 
主要是变压器损耗。变压器损耗与其技术特性有 
关，同时又随着负载的变化而产生非线性的变化。 
在进行容载比经济性评价时，应该将变压器 
的电能损耗转化为经济量，以便与其他费用一起 
总体考虑。变压器电能损耗费用分为有功损耗费 
用和无功损耗费用。无功损耗费用乘上无功经济 
当量即可转化为有功损耗费用。 
变压器的有功功率损耗△P 和无功功率损耗 
AQ可以用下式计算 
f△P =P0+卢 PK 
{ 
(14) 
【AQ=Q。+卢 Q 
式中，／3为负载率；P。为空载损耗；P 为负载损 
耗；Q。为无功空载损耗，Q。=Io％s ；Q 为无功 
负载损耗，Q =u ％s ；Io％为空载电流百分数；
 
％为短路电压百分数；S 为额定容量。 
同时计算有功损耗和无功损耗费用时，利用 
无功经济当量k ，并考虑到资金的机会成本，则 
换算到使用期末的电能损耗成本z 的计算公式为 
z =∑ P。+(1+J
9)
 ／
3；e ]+ 
k [Q。+(1 P) ／
3o
~q ]Te[(1+ ) 
]}
 
(15) 
式中，P为负荷年增长率；卢。为初始年的负载率；
 
为时间，这里取1年时间，即8 760 h；e为电价。 
5．资源浪费成本 
资源浪费成本是指变电站内设备
(主要是指 
变压器等设备) 没有被完全利用，从而造成的浪 
费情况。例如因缺少科学规划而过早投入大容量 
变压器，而在运行期间又不能完全利用这些容量，
 
使得资源出现大量的浪费，这显然是不合理的。 
在变压器费用和变压器使用时间均已知的情况下，
 
根据变压器的未使用率(未使用的容量与总容量 
的比值) 就可以计算出资源浪费成本。换算到使 
用期末的变电站资源浪费成本z 的计算公式为 
zs= {鲁[1一(1+ ⋯ ⋯_】]) 
(16) 
式中，
 
为变电站设备的使用寿命。 
6．残值 
根据技术经济学原理，当设备的使用年限没 
2011年1,
El上．电力电气． 
暑I嗣 1
 27



<!-- page 4/5 -->

电力系统I
 Power System 
超过其物理寿命时，就留有一部分残值，或者说 
设备使用了一段时间以后，还剩下来的价值就叫 
作残值。对于变电站的设备，当其不能满足负荷 
要求时，就需要更新换代，但是这些设备可能仍 
然可以用于其他负菏要求较小的变电站，也就是 
说这些设备仍然有使朋价值。似没没备每年的磨 
损费用是一个平均倩，则可以根据没备的寿命和 
设备已使用的时问米计算其残值。如果使 }千j寿命 
为日年，那么设备在n年后被其他变电站利用的 
残值 
的计算公式为 
z =nz-(卜昔)
 
(17)
 
根据上述六项费用可汁算容载比总费用为F 
= (z。+z2+z3+z + 5一z )。在总费用中已考 
虑了资金的时间价值，将所有费用都归箅到使用 
期末。但由于各个规划方案的使州期不同，不能 
直接进行比较评价，冈此需要采用动态评价法中 
的等年费用法将所有费用归算到计算期末，然后 
冉折算成等额的年费用进ij．比较，年费用越低的 
方案经济性越好。年平均费用 的计算公式为 
2： 
± )l
二1_
 
(1
 
8 1
 
(1+ )“一1
 
离散粒子群优化算法 
粒子群优化算法 ⋯ 是Kennedy不11
 Ebm’hart通 
过对鸟群寻找食物的机理研究，于1995年提f}{的 
· 种新颖的进化算法。箅法中每个粒子的位置和飞 
行速度分别表示为矢量 
和 
，它同时根据自己 
的飞行经验和同伴的飞行经验来捌整白 的 行。 
每个粒子在飞行过程中所经历过的最好位置，叫做 
个体最优解P ，整个群体所经历过的最好位置， 
叫做全局最优解P 。每次迭代时，各个粒子都通 
过上述两个极值更新自己并产乍新一代粒子群? 
基本的粒子群优化算法是存连续域中搜索 
个数值函数最优值的有力T具，具有 观、易操 
作、执行速度快以及效率高等优点。但有些问题 
的解被设在一个离散空间中，按照原有的思路所 
求出的解并不能保证它是离散解空问中的全局最 
优解。因此，针对离散变量优化问题，又m 现 
离散粒子群优化算法“” 。其迭代公式为 
28 J 嘭 量‘羽·电力电气．2011年第30卷第1期 
=∞· o c．·(P 
)o c ·(p 
) 
。=X hio 
(19) 
式中， 
为惯性权重因子，决定了对当前速度的 
继承程度；C 、C，为学习因子，决定了向个体最 
优解和向全局最优解的继承程度； 
为离散解值 
问减法算子，结果为粒子的离散速度值，对于 
ioj，所得结果为粒子的速度值 — ，表示离散值 
由 变i；④为离散速度值间加法算子，结果仍为 
离散速度值，对于
( 
) ①
( 一m)，如果 =k 
时，结果为
( — m)，否则结果为
( 
)；
 ·为 
常数与离散速度值间乘法算子，结果仍为粒子的 
离散速度值；⑧为离散解值与离散速度值间加法 
算子，结果为粒子的离散解值，对于io
(k— 
m)，若i= ，结果为m，否则为i。 
求解多电压等级配电网最优容载比的步骤 
1)随机产生初始粒子群，即各变电站的初 
始变压器台数和容量。 
2) 分别进行高电压等级和低电压等级变电 
站的技术性与经济性分析。 
3)根据变电站的综合经济性评价，更新各 
粒子的个体最优值和粒子群的全局最优值。 
4)各粒子根据个体伞局最优值修正飞行速 
度和位置，肜成新的粒子。 
5)y-0断算法是否满足收敛条件，如果满足，
 
则进入下一步；甭则返回第2) 步。 
6)分别汁算各电压等级配电网最优容载比 
和各变电站变压器最优配置。 
算例分析 
以华东某地 局部220 kV 和35 kV 两级配电 
网为例，包括一个220 kV变电站和l0个35 kV变 
电站。可供选择的220 kV变压器有150 MV ·A、 
180 MV ·A 和240 MV ·A j 种，35 kV 变压器有 
20 MV ·A、3 1．5 MV ·A两种，每个变电站内的 
变压器数量分别为2～4 。根据变压器的不同容 
量和数量可以确定相应的变电站造价。 
在利用离散粒子群优化算法求解配电网最优 
容载比时，粒子数取为20个；粒子长度为22位， 
前¨ 位为各变电站的数量，后11位为各变电站



<!-- page 5/5 -->

多，也，K等级配也阿^量优容载比的汁饽 法 
的变压器类型；前l1位的粒子范同为2～4，后 
1 I位的范围分别由它们的类型来决定。为了确保 
不跳过最优解，取粒子的最大速度为1；惯性权 
重随着迭代次数的增加而线性减小，惯性权重最 
大取为0．9，最小取为0．4；个体学习因子和全局 
学习【犬j子都取O．2；边界条件则采用超过最大值 
取最大值，低于最小值取最小值的处理方法；收 
敛条件则以迭代l 000次为依据。具体计算结果 
如表l、表2所示。 
表1 配电网最优容载比计算结果 
容载比(导则建议) 
2．3l (1．7—2．0)
 
2．40 (1．9～2．1) 
使件】年限／年 
5 22 
4．86 
年平均费用／万元
8 463．79 
18 393．64 
表2 配电网变电站最优配置计算结果 
220 kV 变电站
416 
4 
240 
35 kV变电站① 
35 
4 
20 
35 kV 变电站② 
35 
4 
2O 
35 kV变电站③ 
30 
4 
20 
35 kV 变电站④ 
30 
4 
2O 
35 kV变电站⑤
40 
3 
31．5 
35 kV变电站⑥
40 
3 
31，5 
35 kV变电站⑦ 
36 
4 
20 
35 kV变电站⑧ 
36 
4 
20 
35 kV变电站⑨ 
38 
3 
31 5 
35 kV变电站⑩ 
38 
3 
31．5 
从表l的计算结果可知，220 kV 电压等级配 
电网最优容载比要低于35 kV 电压等级配电网的 
最优容载比，两者都比《导则》推荐的数值略 
大；从使用年限上看，由于220 kV 变电站是 
35 kV变电站的电源站，两种电压等级的变电站负 
荷增长速度相同，因此负荷储备年限也大致相同； 
单个220 kV变电站的年平均费用要比单个35 kV 
变电站的年平均费用高，但是由于大多数配电网 
中低电压等级变电站的数量要远超过高电压等级 
变电站的数量，所以低电压等级变电站总的年平 
均费用会超过高电压等级变电站总的年平均费用。 
从表2的计算结果可知，大部分变电站的变压 
器都是3台或4台，这主要是因为变电站内变压器 
www．eage．com ．cn 
Power System l电力系统 
数量越多，其供电可靠性相对就越高，在一台变压 
器囚为故障或检修停运之后，所承担的负荷能够转 
移到其他变压器，算例中各变电站的负荷接近于 
2～3台变压器的容量，因此在综合优化技术与经 
济的情况下，选择3～4台变压器更合适。 
结束语 
本文通过建立适用于确定多电压等级配电网 
容载比的优化模型，综合考虑技术性和经济性的 
影响，改进了参数的计算公式，并采用离散粒子 
群优化算法进行求解。采用该优化模型可以计算 
出各电压等级配电网的最优容载比和各变电站变 
压器的最优配置，为配电网规划提供参考。 
参考文献 
[1] 国家电网公司．城市电力网规划设计导则
[S]．2006． 
[2] 李欣然，刘友强，朱湘友，等．地区中压配电网容 
载比的研究
[J]．继电器，2006，34 (7)：47—50．
 
[3] 樊亚亮，廖立基，罗真海，等．广州电网容载比合理 
取值的研究
[J]．广东电力，2005，18 (7)：7—10．
 
[4] 张建波，罗滇生，姚建刚，等．基于经济性分析的 
城网变电容载比取值方法研究
[J]．继电器，
 
2007，35 (13)：39-43．
 
[5] 程浩忠，张焰．电力系统规划的方法与应用
[M]．
 
上海：上海科学技术出版社，2002． 
[6] 金镝．经济学
[M]．大连：大连理l
丁大学出版 
社，l998．
 
[7] 王方亮．变压器经济运行方式分析与应用
[J]．变 
压器，2005，42 (12)：35—37．
 
[8] 王正风．变压器的容量选择与经济运行
[J]．变压 
器，2006，43 (3)：30—32．
 
[9] 刘自发，张建华．基于改进多组织粒子群体优化算 
法的配电网络变电站选址定容
[J]．中国电机工程 
学报，2007，27 (1)：1O6—1】1． 
[10] 董永峰，杨彦卿，宋洁，等．基于改进粒子群算法的 
变电站选址规划
[J]．继电器，2008，36 (5)：32—35．
 
[11] 胡家声，郭创新，叶彬．等．离散粒子群优化算法 
在输电网络扩展规划中的应用
[J]．电力系统自动 
化，2004，28 (20)：31—36．
 
[12] 刘涌，侯志俭，蒋传文．求解机组组合问题的改进 
离散粒子群算法
[J]．电力系统自动化，2006，30 
(4)：35—39．
 
(收稿日期：2009—06～15) EA 
2011年1月上-电力电气．’咤二 量‘羽 l
 29
