<!--
source: D2_承载力评估/面向柔性互联配电网的分布式光伏消纳能力区间评估方法_张伟.pdf
sha256: 57e7aa04cbbd27e780f54500e4a6c966f816ffbc94e4ace9e51ce29865926499
method: pymupdf
pages: 13
-->

<!-- page 1/13 -->

现代电力 
Modern Electric Power 
ISSN 1007-2322,CN 11-3818/TM 
 
 
 
 
《现代电力》网络首发论文 
 
题目： 
面向柔性互联配电网的分布式光伏消纳能力区间评估方法 
作者： 
张伟，孔巧玉，滕婕，魏健，崔益伟，贺悝，谭庄熙 
DOI： 
10.19725/j.cnki.1007-2322.2024.0254 
收稿日期： 
2024-10-11 
网络首发日期： 
2026-03-02 
引用格式： 
张伟，孔巧玉，滕婕，魏健，崔益伟，贺悝，谭庄熙．面向柔性互联配电网
的分布式光伏消纳能力区间评估方法[J/OL]．现代电力. 
https://doi.org/10.19725/j.cnki.1007-2322.2024.0254 
 
 
 
 
 
 
网络首发：在编辑部工作流程中，稿件从录用到出版要经历录用定稿、排版定稿、整期汇编定稿等阶
段。录用定稿指内容已经确定，且通过同行评议、主编终审同意刊用的稿件。排版定稿指录用定稿按照期
刊特定版式（包括网络呈现版式）排版后的稿件，可暂不确定出版年、卷、期和页码。整期汇编定稿指出
版年、卷、期、页码均已确定的印刷或数字出版的整期汇编稿件。录用定稿网络首发稿件内容必须符合《出
版管理条例》和《期刊出版管理规定》的有关规定；学术研究成果具有创新性、科学性和先进性，符合编
辑部对刊文的录用要求，不存在学术不端行为及其他侵权行为；稿件内容应基本符合国家有关书刊编辑、
出版的技术标准，正确使用和统一规范语言文字、符号、数字、外文字母、法定计量单位及地图标注等。
为确保录用定稿网络首发的严肃性，录用定稿一经发布，不得修改论文题目、作者、机构名称和学术内容，
只可基于编辑规范进行少量文字的修改。 
出版确认：纸质期刊编辑部通过与《中国学术期刊（光盘版）》电子杂志社有限公司签约，在《中国
学术期刊（网络版）》出版传播平台上创办与纸质期刊内容一致的网络版，以单篇或整期出版形式，在印刷
出版之前刊发论文的录用定稿、排版定稿、整期汇编定稿。因为《中国学术期刊（网络版）》是国家新闻出
版广电总局批准的网络连续型出版物（ISSN 2096-4188，CN 11-6037/Z），所以签约期刊的网络版上网络首
发论文视为正式出版。



<!-- page 2/13 -->

文章编号：1007−2322（2022）00−0001−12
文献标志码：A
中图分类号：TM73
面向柔性互联配电网的分布式光伏
消纳能力区间评估方法
张伟1,2，孔巧玉3，滕婕2，魏健4，崔益伟4，贺悝5，谭庄熙5
（1. 国网甘肃省电力公司, 甘肃省 兰州市 730000；2. 国网甘肃省电力公司经济技术研究院, 甘肃省 兰州市 730000；
3. 国网临夏供电公司, 甘肃省 临夏市 731199；4. 湖北安源安全环保科技有限公司, 湖北省 武汉市 430040；
5. 湖南科技大学, 湖南省 湘潭市 411201）
A distributed PV absorption capacity interval evaluation method considering
flexible interconnection of distribution networks
ZHANG Wei1,2，KONG Qiaoyu3，TENG Jie2，WEI Jian4，CUI Yiwei4，HE Li5，TAN Zhuangxi5
（1. State Grid Gansu Electric Power Company, Lanzhou 730000, Gansu Province, China；2. State Grid Gansu Electric Power
Company Economic and Technological Research Institute, Lanzhou 730000, Gansu Province, China；3. State Grid Linxia Power
Supply Company, Linxia 731199, Gansu Province, China；4. Hubei Anyuan Safety and Environmental Protection Technology Co.,
Ltd., Wuhan 430040, Hubei Province, China；5. Hunan University of Science and Technology, Xiangtan 411201,
Hunan Province, China）
 
摘要：传统配电网正逐步发展为柔性互联的柔性配电网，
智能软开关 (soft open point，SOP) 和储能作为柔性配电网
中具有代表性的设备，其能够提升分布式光伏(photovoltaic，
PV) 的消纳空间。为此提出考虑储能和SOP 运行及其非计
划离网不确定性的分布式PV 消纳能力区间评估方法。首
先，针对整合储能的SOP（SOP integrated with energy storage，
E-SOP）结构，建立E-SOP 模型并描述其非计划离网的不
确定性。然后，通过确定性模型和双层鲁棒优化模型分别
刻画最乐观消纳能力和最悲观消纳能力，从而构建分布式
PV 的消纳能力区间评估模型。确定性模型是线性规划问题，
可被求解器直接求解；双层鲁棒优化模型通过Karush-
Kuhn-Tucker（KKT）最优化条件转化为混合整数线性规划
问题进而求解。最后，IEEE 123 节点系统的仿真结果验证
所提消纳能力区间评估方法的有效性。
关键词：分布式光伏；智能软开关；非计划离网；不确定
性；双层鲁棒模型
Abstract：Traditional  distribution  networks  are  gradually
evolving into flexible interconnected distribution networks, and
intelligent  soft  open  point  (SOP)  and  energy  storage,  as
representative devices in the flexible distribution network, can
improve  the  consumption  capacity  of  distributed  photovoltaic
(PV)  generation.  Therefore,  this  study  proposes  a  distributed
PV hosting capacity interval evaluation method that takes into
account the uncertainty of energy storage and SOP operation as
well  as  unplanned  islanding  operation.  Firstly,  for  the  SOP
integrated  with  energy  storage  (E-SOP)  structure,  an  E-SOP
model  is  established  and  the  uncertainty  of  its  unplanned
islanding  is  described.  Subsequently,  the  deterministic  model
and the double-layer robust optimization model are employed
to  describe  the  most  optimistic  and  pessimistic  absorption
capacities,  respectively,  and  the  distributed  PV  absorption
capacity interval evaluation model is constructed. Deterministic
models  constitute  linear  programming  problems  that  can  be
solved directly using solvers. The two-layer robust optimization
model is transformed into a mixed-integer linear programming
problem  using  the  Karush-Kuhn-Tucker  (KKT)  optimality
condition.  Finally,  the  simulation  results  obtained  from  the
IEEE 123-bus system verify the effectiveness of the proposed
method.
Keywords： distributed photovoltaics；smart soft open point；
unplanned islanding；uncertainty；double-layer robust model
DOI：10.19725/j.cnki.1007-2322.2024.0254
 0    引言
在“碳达峰、碳中和”目标下，分布式新
能源渗透率高成为新型配电网的一大特征。开
 
基金项目：湖南省自然科学基金项目(2022JJ40150)。
Project  Supported  by  Natural  Science  Foundation  of  Hunan
Province (2022JJ40150).
现　代　电　力
Modern Electric Power
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com
网络首发时间：2026-03-02 13:32:07       网络首发地址：https://link.cnki.net/urlid/11.3818.TM.20260302.1011.004



<!-- page 3/13 -->

发和利用分布式新能源，特别是分布式光伏
(photovoltaic，PV)，有利于配电网向清洁低碳、
经济高效的方向发展[1-2]。然而，分布式PV 的高
渗透率给配电网带来过电压、电能质量降低、线
路热稳定违反等诸多问题。因此，有必要准确地
评估配电网对分布式PV 的消纳能力，以便配电
网更加友好地接纳高比例分布式PV。
新型配电网除含有高比例分布式新能源这一
特征外，其形态也在发生转变。传统“闭环设计、
开环运行”的配电网正逐步向具有网状结构的柔
性配电网演进。柔性配电网基于智能软开关（soft
open point，SOP）实现灵活互联与扩展。SOP 具
备在空间上灵活调节潮流的能力，可替代配电网
中传统的联络开关。通过SOP 的柔性联络，原本
不存在功率交互的供电区域得以互联。在互联的
供区之间，由电源与负荷不确定性引起的随机潮
流可被SOP 有效调节，分布式光伏与负荷之间能
够实现平衡和互补。显然，SOP 对配电网容纳更
多分布式光伏具有积极作用。另一方面，储能作
为柔性配电网中重要的灵活资源，具备跨时段传
输功率/能量的能力。储能能够为系统提供时间维
度上的潮流灵活性，对提升分布式光伏消纳能力
同样具有积极作用。因此，如何在分布式光伏消
纳能力评估中综合考虑柔性配电网中SOP 与储能
的作用，是一个具有研究价值的课题。
针对传统开环运行的配电网，国内外学者已
经对分布式PV 消纳能力评估开展了一系列研究。
分布式PV 消纳能力评估是指在电压、电流等物
理安全约束下，计算配电网所能容纳分布式PV
的最大容量[1]。文献[1] 提出基于分布式PV 容量
灵敏度指标的单约束和多约束协调分段计算方法；
文献[2] 提出一种结合粒子群优化算法和梯度下
降算法的高效配电网光伏消纳能力评估方法；文
献[3] 采用改进的粒子群优化算法对多个可再生
能源同时接入的配电网进行承载力评估；文献[4]
提出一种基于遗传算法的精确计算配电网消纳能
力的方法；文献[5] 提出配电网实际运行状态数
据驱动的分布式PV 承载力评估方法；文献[6] 提
出考虑需求响应的交直流混合配电网分布式PV
消纳能力鲁棒评估方法；文献[7] 提出了一种考
虑需求侧管理和网络重构的配电网新能源消纳能
力评估方法；文献[8] 提出一种计及分布式PV 出
力不确定性的min-max-min 三层消纳能力评估模
型；文献[9] 提出一种在不确定环境中对分布式
PV 托管容量的鲁棒评估方法；文献[10] 提出一
种基于蒙特卡洛法（Monte Carlo method, MCM）
和分布式PV 不确定性拟合的可靠容量评估模型；
文献[11] 研究了考虑多个光伏注入节点、光伏无
功支持和负荷分接开关控制的配电网分布式PV
承载容量。尽管这些研究对储能提升分布式PV
消纳能力有所涉及，但没有计及SOP 在空间上对
系统潮流的灵活调整能力。评估柔性配电网对分
布式PV 的消纳能力，SOP 的空间灵活性不可忽视。
为了描述SOP 的空间灵活性，文献[12-16]
建立SOP 运行模型进而评估分布式PV 的最大准
入容量，为分布式PV 消纳能力评估研究提供了
有益参考。文献[12] 提出了一种综合考虑SOP 和
网络重构的配电网PV 最大准入容量提升优化模
型；文献[13] 提出一种考虑SOP 实现馈线之间闭
环模式的配电网分布式PV 最大准入容量计算方
法；文献[14] 提出一种基于安全边界和SOP 协同
配置的配电网分布式PV 准入容量优化方法；文
献[15] 建立了一个两阶段鲁棒优化模型，用于研
究含有储能 (energy storage，ES) 的SOP 对配电网
分布式PV 最大准入容量的影响；文献[16] 提出
了一个考虑SOP 和电动汽车的两阶段鲁棒优化模
型，以评估光伏发电在配电网中的最大准入容量。
尽管上述文献[12-16] 均计及SOP 的空间灵活性，
提出分布式PV 最大准入容量（或称之为分布式
PV 消纳能力）的计算模型和分析方法，但在以
下两个方面仍存在局限：
1）未考虑SOP 非计划离网的不确定性。柔
性配电网中的SOP 通常会具有多个（3 个及以上
数目）AC/DC 换流器或DC/DC 变换器端口[17]，
并且SOP 的直流母线可能会接入多种直流设备[18]，
例如电池储能系统、电动汽车充电桩。复杂、多
样的结构可能会使得SOP 这一新兴电力电子装置
出现因人为操作失误或极端天气条件等引起的部
分端口非计划脱网。合理描述SOP 非计划离网的
不确定性能够提高分布式PV 消纳能力评估的准
确程度。
2）无法在考虑SOP 非计划离网不确定性的
同时，得到分布式PV 消纳能力的数值区间。文
献[1-18] 仅能给出一个确定的消纳能力数值点，
而该数值点的实用性受制于不确定性因素刻画的
准确程度。尽管文献[19] 所提方法能够考虑分布
2
现　代　电　力
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 4/13 -->

式PV 发电的不确定性，得到由消纳能力上边界
（最乐观情况）和下边界（最悲观情况）构成的数
值区间，但其没有考虑SOP 非计划离网的不确定
性。在SOP 非计划离网的不确定性环境下，准确
识别配电网对分布式PV 消纳能力的数值区间，能
够有效提高评估结果的准确程度，为配电网管理
人员提供更多关于分布式PV 最大准入容量的信息。
针对以上问题，本文提出考虑储能和SOP 运
行及其非计划离网不确定性的分布式PV 消纳能
力区间评估方法。消纳能力区间是指由最乐观消
纳能力和最悲观消纳能力构成的数值区间。模型
计算流程如下：首先，输入初始电网和设备数据，
构建由潮流方程、电压/电流安全范围、无功补偿
设备和光伏无功调节等约束组成的确定性模型来
描述消纳能力区间的上边界；然后，考虑整合储
能的SOP（SOP integrated with energy storage，E-
SOP）结构，在确定性模型的基础上建立E-SOP
模型并刻画其非计划离网的不确定性。并且，采
用计及E-SOP 非计划离网不确定性和分布式PV
出力不确定性的双层鲁棒优化模型描述消纳能力
区间的下边界；最后，使用Karush-Kuhn-Tucker
（KKT）最优化条件将双层鲁棒优化模型转化为
混合整数线性规划模型，进而利用Cplex 求解器
进行求解，得到分布式PV 的消纳能力区间，模
型求解流程图如图1。
 
 
开始
输入初始电网和设备数据
构建潮流方程、电压/电流安全
范围等约束组成的确定性模型
求解确定性模型以得到
消纳能力区间的上边界
计及E-SOP非计划离网不确定性和分布
式PV出力不确定性的双层鲁棒优化模型
采用KKT最优化条件将双层鲁棒优化
模型转化为混合整数线性规划模型
求解混合整数线性规划
模型以得到消纳能力区
间的下边界
分布式PV的消纳能力区间
结束
图 1    模型求解流程
Fig. 1    Model solving flowchart
 1    E-SOP 建模及非计划离网不确定
性描述
为了在分布式PV 消纳能力区间评估过程中，
考虑E-SOP 运行带来的分布式PV 消纳能力提升
以及可能发生的E-SOP 部分端口非计划离网，本
节建立E-SOP 运行模型和基于脱网概率的非计划
离网不确定性模型。
 1.1    E-SOP 建模
M
E-SOP 兼具时间灵活性（来自储能）和空间
灵活性（来自SOP）。相较于传统背靠背结构的
SOP，E-SOP 能够更好地提升配电网对分布式PV
的接纳空间，因此本文采用如图2 所示的E-SOP。
图2 中，E-SOP 的两个端口分别接入配电网的不
同节点，直流母线上安装有一个电池储能系统。
E-SOP 可视为由SOP 和电池储能系统两部分组成。
图2 虚线框中为SOP 主电路拓扑，其由两个基
于IGBT 并通过脉宽调制技术(PWM) 产生电压波
形的电压源型换流器以及两组电感组成。基于E-
SOP 的结构，建立含
个端口的E-SOP 模型，如下：
0≤Pch,t≤Pmax
ch
(1)
0≤Pdis,t≤Pmax
dis
(2)
EE,t+∆t = EE,t +
(
Pch,t −Pdis,t
)
∆t
(3)
Emin
E ≤EE,t≤Emax
E
(4)
EE,0 = EE,24
(5)
∑
m∈M
PE-SOP,t,m = Pdis,t −Pch,t
(6)
 
馈线1
C
A
B
C
A
B
C
IGBT
馈线n
馈线2 ...
ESS
图 2    E-SOP 结构
Fig. 2    Structure of E-SOP
张伟等：面向柔性互联配电网的分布式光伏消纳能力区间评估方法
3
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 5/13 -->

0≤PE-SOP,t,m≤Pmax
E-SOP
(7)
0≤QE-SOP,t,m≤Qmax
E-SOP
(8)
P2
E-SOP,t,m + Q2
E-SOP,t,m ≤S2
E-SOP,m
(9)
Pch,t
Pdis,t
t
Pmax
ch
Pmax
dis
EE,t
t
Emin
E
Emax
E
t
PE-SOP,t,m
QE-SOP,t,m
t
m
Pmax
E-SOP
Qmax
E-SOP
S E-SOP,m
m
式中：
和
分别为时刻储能电池的充电功
率和放电功率；
和
分别为储能电池充电
功率和放电功率的极限值；
为时刻储能电池
的电量；
、
分别为时刻储能电池电量的
下限和上限；
和
分别为时刻端
口
流向E-SOP 的有功功率和无功功率；
和
分别为E-SOP 端口允许流过有功功率和
无功功率的极限值；
为第
端口处的换流
器容量。
对于式(9) 的非线性约束，本文采用多边形
近似线性化的方法将其转变为线性模型，如下：
−
√
2S E-SOP,m ≤PE-SOP,t,m + QE-SOP,t,m ≤
√
2SE-SOP,m
(10)
−
√
2S E-SOP,m ≤PE-SOP,t,m −QE-SOP,t,m ≤
√
2SE-SOP,m
(11)
−S E-SOP,m ≤PE-SOP,t,m ≤SE-SOP,m
(12)
−S E-SOP,m ≤QE-SOP,t,m ≤SE-SOP,m
(13)
需要说明的是，本节构建的E-SOP 模型主要
是针对消纳能力区间的下边界，未考虑E-SOP 功
率损耗的影响。这是因为E-SOP 的功率损耗将消
耗分布式PV 发电，这会增加分布式PV 的容纳
空间。在计算消纳能力区间下边界时，计算结果
应为最悲观的值。因此在评估消纳能力区间的下
边界时，不考虑E-SOP 功率损耗。在评估上边界
时，E-SOP 的功率损耗模型将被引入。
 1.2    非计划离网的不确定性描述
αm,t
Vm,t
t0
αm,t
Vm,t
T
Vm,t
Vm,t0 = 1
αm,t
人为操作失误或极端天气条件可能会引起的
E-SOP 部分端口非计划脱网。对此，建立E-SOP
非计划离网不确定性模型，见式(14)—(17)。式
(14) 表示E-SOP 发生故障时的离网状态。为方便
表征E-SOP 的状态，引入二进制变量
和
。
图3 为在
时E-SOP 发生非计划离网后
和
之间的关系，表示离网恢复时间。
为E-SOP
开始离网的时间，当E-SOP 开始离网时，其值为
1，而其他时刻其值为0，如图3 所示
。
表示E-SOP 的并网/离网状态，当E-SOP 处于
离网状态时其值为1，并网时则为0。因为E-SOP
T
t
αm,t
t −T +1
t
Vm,t
αm,t0 = Vm,t0−1 +Vm,t0
W
离网后需要经过维修时间
后才能再次并网，所
以时刻的
将由
到时刻的所有
计算，
如图3 所示
。式(15) 规定E-
SOP 的任一端口一天中最多出现一次非计划离网。
式(16) 基于Claude Shannon 的信息论[20–21]，采用
脱网概率刻画E-SOP 发生离网的次数，其中
为
人为设定的不确定性预算。
αm,t =
t
∑
t′=t−T+1
Vm,t′
(14)
24
∑
t=1
Vm,t≤1
(15)
M
∑
m=1
−log2 PrmVm,t ≤W
(16)
®(1−αm,t)Pmin
E-SOP≤PE-SOP,t,m≤(1−αm,t)Pmax
E-SOP
(1−αm,t)Qmin
E-SOP≤QE-SOP,t,m≤(1−αm,t)Qmax
E-SOP
(17)
αm,t
Vm,t
T
Prm
m
PE-SOP,t,m
QE-SOP,t,m
t
m
Pmax
E-SOP
Pmin
E-SOP
Qmax
E-SOP
Qmin
E-SOP
式中：
为离网状态变量；
为离网开始变量；
为维修时间，其表示E-SOP 离网后重新并网所
需时间；
为E-SOP 的
端口发生非计划离网的
概率；
和
分别为时刻端口
流
向E-SOP 的有功功率和无功功率；
和
分别为E-SOP 有功功率的上限和下限；
和
分别为E-SOP 无功功率的上限和下限。
 2    配电网运行模型
分布式PV 消纳能力区间评估问题在本质上
是以分布式PV 接入容量最大为目标函数的优化
问题。除上节建立的E-SOP 运行模型和非计划离
网不确定性模型外，该优化问题的约束条件还包
括配电网潮流方程、电压/电流约束、无功补偿设
备模型以及光伏无功调节模型。
 2.1    潮流方程
潮流方程采用目前常见的Distflow 模型[22]，
模型表达式为
 
0
0
0
Vm,t
...
...
1
0
0
1
1
0
...
T
t−T+1
t
t0−1
t0
t0+1
离网状态变量
离网开始变量
0
...
...
T
...
αm,t=    Vm,t′
Σ
t
t′=t−T+1
图 3    离网状态变量与离网开始变量
Fig. 3    Islanding status variable and
off-grid initial variable
4
现　代　电　力
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 6/13 -->

Pi + PPV,i =
∑
j∈N
Pij −
∑
k∈N
(Pki −rkiiki),∀i ∈N
(18)
Qi + QPV,i =
∑
j∈N
Qij −
∑
k∈N
(Qki −xkiiki),∀i ∈N
(19)
vi = vk −2(rkiPki + xkiQki)+(r2
ki + x2
ki)iki
(20)
iki = P2
ki + Q2
ki
vi
(21)
N
Pi
Qi
i
PPV,i
QPV,i
i
Pi j
Qi j
i
j
rki
xki
ki
vi
i
iki
ki
式中：
为配电网中节点的集合；
和
分别为
节点的有功功率和无功功率，以流出节点的方向
为正方向；
和
分别为节点处分布式PV
的有功功率和无功功率；
和
分别为节点流
向节点有功功率和无功功率；
和
分别为支
路
上的电阻和电抗；
为节点的电压幅值的平
方；
为支路
上电流幅值的平方。
此时，式(21) 中含有非线性部分，Distflow
模型仍为非凸模型，无法求得最优解，因此本文
采用一阶泰勒级数展开的方法[23] 进一步将式
(21) 非线性部分线性化，如下：
P2
ki ≈P2
ki,0+
2Pki,0
∂Pki
∂φ(Pki)

Pki=Pki,0
[
φ(Pki)−φ(Pki,0)
]
= P∗
(22)
Q2
ki ≈Q2
ki,0+
2Qki,0
∂Qki
∂γ(Qki)

Pki=Pki,0
[
γ(Qki)−γ(Qki,0)
]
= Q∗
(23)
φ(Pki)
γ(Qki)
Pki
Qki
Pki,0
Qki,0
Pki
Qki
P∗
Q∗
式中：
和
分别为本文设定的与
和
相关的自变量函数；
和
分别为
和
的
初始值；
和
为方便书写而引入的新变量。
由式(22)、(23) 可以将式(21) 转化为不含有
非线性部分的约束，公式为
iki = P∗+ Q∗
vi
(24)
 2.2    电压/电流约束
1) 支路电流约束。
Iij,t
≤Imax
(25)
Iij,t
t
i
j
Imax
式中：
为时刻节点和节点之间的电流值；
为支路允许通过的电流极限值。
2) 电压偏差约束。
Umin≤Ui,t≤Umax
(26)
Ui,t
t
i
Umin
Umax
式中：
为时刻节点的电压幅值；
、
分别为节点所允许的电压幅值上限和下限。
 2.3    无功补偿设备
静止无功补偿器(static var compensator, SVC)
的模型表示为
QSVC,min≤QSVC,i,t≤QSVC,max
(27)
QSVC,min
QSVC,max
QSVC,i,t
t
i
式中：
、
分别为SVC 的最小无功
补偿功率和最大无功补偿功率；
为时刻节
点处所接入的SVC 无功补偿功率。
 2.4    光伏无功调节
配电网中的分布式PV 能够利用逆变器起到
无功调节的功能，其无功调节能力与逆变器容量
有关，模型可表示为
S PV,min≤S PV,i≤S PV,max
(28)
QPV,i,t
≤
»
S 2
inv,i −P2
PV,i,t
(29)
tanθPV,iPPV,i,t≤QPV,i,t≤tanθPV,iPPV,i,t
(30)
S PV,min
S PV,max
S PV,i
i
PPV,i,t
QPV,i,t
t
i
S inv,i
i
tanθPV,i
tanθPV,i
i
式中：
、
分别为分布式PV 并网的
最大容量和最小容量；
为节点处分布式PV
的容量；
、
分别为时刻节点处分布
式PV 的有功功率和无功功率；
为节点处逆
变器容量；
、
分别为节点处分布
式PV 功率因数角的上限和下限。
对于式(29) 的非线性约束，采用多边形近似
线性化的方法将其转变为线性模型，如下：
−
√
2S inv,i≤PPV,i,t + QPV,i,t≤
√
2S inv,i
(31)
−
√
2S inv,i≤PPV,i,t −QPV,i,t≤
√
2S inv,i
(32)
−S inv,i≤PPV,i,t≤S inv,i
(33)
−S inv,i≤QPV,i,t≤S inv,i
(34)
 3    分布式PV 消纳能力区间评估模
型和求解算法
 3.1    分布式PV 消纳能力区间评估框架
为确保在E-SOP 非计划离网不确定性和分布
式PV 时序不确定性环境下，仍然能准确地评估
分布式PV 消纳能力。本文基于消纳能力区间建
立分布式PV 最大消纳能力评估模型。相较于常
见方法，消纳能力区间不再是单一数值点，而是
由上边界和下边界构成的数值区间。确定性评估
模型和双层鲁棒优化模型分别被用于确定消纳能
力区间的上边界和下边界。消纳能力区间评估框
架如图4 所示。
张伟等：面向柔性互联配电网的分布式光伏消纳能力区间评估方法
5
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 7/13 -->

 
不确定性实现
消
纳
能
力
区
间
下边界
上边界
E-SOP模型
潮流方程
电压/电流约束
无功补偿设备
光伏无功调节
E-SOP非计划
离网模型
光伏时序
不确定性模型
确定性承载能力
评估模型
双层鲁棒承载能力评估模型
Σ
n
j=1SPV, j
图 4    分布式PV 消纳能力区间评估框架
Fig. 4    Distributed PV hosting capacity interval evaluation
framework
 
确定性评估模型包含E-SOP 装置、潮流方程、
电压/电流安全范围、无功补偿设备、光伏无功调
节等约束，并以分布式PV 接入容量最大为目标
函数。双层鲁棒优化模型则在确定性评估模型的
基础上，通过E-SOP 非计划离网不确定性模型和
光伏时序不确定性模型计及不确定性因素对分布
式PV 消纳能力的影响，并采用KKT 条件将双层
min-max 模型转化为混合整数线性规划模型进行
求解。确定性评估模型和双层鲁棒优化模型的数
学描述分别见第3.2 节和3.3 节。
本文所提出的消纳能力区间评估模型，为消
纳能力评估提供一种新的计算范式，不再局限于
特定情形下对分布式PV 消纳能力进行评估，而
是以箱型区间的形式刻画消纳能力，有利于工作
人员做出合适的规划与运行决策。消纳能力区间
对于构建模型的数据准确度要求也有所降低，允
许一定程度的误差，增强了评估模型的适用性和
可靠性。此外，该模型同时考虑E-SOP 非计划离
网不确定性和光伏时序不确定性对消纳能力的影
响，在保证配电网的运行安全方面有着较好的应
用价值。
 3.2    消纳能力区间的上边界刻画
消纳能力区间的上边界为确定性传统消纳能
力评估模型，被建模为式(35)—(36) 所示的单层
优化问题。式(35)—(36) 本质上是不违背运行约
束前提下的分布式PV 接入容量最大化问题，如下：
max
n
∑
j=1
S PV, j
(35)
s.t.(1) ∼(13),(18) ∼(34)
(36)
n
S PV, j
j
式中：为分布式PV 可能接入的节点集合；
为第个节点接入分布式PV 的容量。
 3.3    计及不确定性的消纳能力区间下边界刻画
 3.3.1    分布式PV 时序不确定性
β+
PV,t
β−
PV,t
β+
PV,t
β−
PV,t
分布式PV 功率在时间序列上呈现出波动性
和不确定性，即分布式PV 出力会在某个区间内
随机变化。分布式PV 出力的随机性是由于诸多
因素影响造成的，例如天气条件的变化（云层遮
挡、温度、湿度）、季节性变化、一天中的不同
时间段（日出日落）、以及光伏系统自身的性能
衰减等。因此，为了刻画分布式PV 的时序出力
不确定性，本文引入
和
来分别表示分布
式PV 功率波动达到上边界和下边界的情况，见
式(37)。当
(或
) 为1 时，分布式PV 功率
达到了上边界（或下边界）。
˜PPV,t = P0
PV,t +∆Pmax
PV β+
PV,t −∆Pmin
PV β−
PV,t
(37)
˜PPV,t
t
P0
PV,t
t
∆Pmax
PV
∆Pmin
PV
式中：
为时刻分布式PV 的功率真实值；
为时刻分布式PV 的功率期望值；
和
分别为分布式PV 功率期望值与功率波动区
间上、下边界的偏差。
β+
PV,t
β−
PV,t
T
ΓRobust
针对分布式PV 的时序随机出力，建立由式
(37)—(39) 构成的不确定性集合。式(38) 规定了
和
不能同时为1。式(39) 规定在调度周
期
内分布式PV 出现波动的次数不能超过鲁棒
预算
。
β+
PV,t +β−
PV,t≤1
(38)
∑
t∈T
(β+
PV,t +β−
PV,t)≤ΓRobustT
(39)
T
ΓRobust
式中：为分布式PV 的调度周期；
为本文
设定的鲁棒预算，用于控制模型的保守程度。
 3.3.2    双层鲁棒优化模型
双层鲁棒优化模型是在考虑E-SOP 非计划离
网不确定性和光伏时序不确定性的情况下计算分
布式PV 的消纳能力。双层鲁棒优化模型分为内
外两层：1) 外层模型是E-SOP 非计划离网和光伏
时序功率的不确定性变量使分布式PV 消纳能力
最小化；2) 内层模型是柔性配电网中的灵活调控
手段（如E-SOP 的潮流时空调节、无功补偿动作
等）使分布式PV 消纳能力最大化。模型表示为
min
µ∈Ψ max
x∈Φ
n
∑
j=1
S PV, j
(40)
x =
{
Pi,Qi,EE,t,PE-SOP,t,m, QE-SOP,t,m,
Pch,t,Pdis,t,PPV,i,QPV,i,QSVC,i,t
}
(41)
6
现　代　电　力
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 8/13 -->

Φ: {(1) ∼(13),(18) ∼(34)}
(42)
µ =
{
αm,t,Vm,t,β+
PV,t,β−
PV,t
}
(43)
Ψ : {(14) ∼(17),(37) ∼(39)}
(44)
x
Φ
µ
Ψ
式中：  为双层鲁棒优化模型的内层决策变量，
具体包含的变量见式(42)；
为内层决策变量的
可行域；为双层鲁棒优化模型的外层不确定性
变量，具体包含的变量见式(44)；
为不确定性
集合。
 3.4    求解方法
分布式PV 消纳能力区间评估中的上边界（确
定性评估模型）是线性规划问题，故可以直接采
用Cplex 求解器进行求解。下边界为双层鲁棒优
化模型，其为双层模型，无法采用求解器直接求
解，因此本文利用Karush-Kuhn-Tucker(KKT) 条件
将式(41) 中的内层模型转化为KKT 方程。双层
鲁棒优化模型的内层问题可写为如下紧凑形式：
max CTx
(45)
s.t.









EGx≤εG
ω1
KE-SOPx≤kE-SOP
ω2
DGx = dG
ψ1
HE-SOPx = hE-SOP
ψ2
(46)
CT
x
EG
εG
DG
dG
KE-SOP
kE-SOP
HE-SOP
hE-SOP
ω1
ω2
ψ1
ψ2
式中：
表示目标函数中的系数矩阵； 
和
分别表示约束式(18)—(34) 中不等式约束的系数
和常数项矩阵；
和
分别表示约束式(18)—
(34) 中等式约束的系数和常数项矩阵；
和
分别表示约束式(1)—(13) 中不等式约束的
系数和常数项矩阵；
和
分别表示约
束式(1)—(13) 中等式约束的系数和常数项矩阵；
和
为式(47) 中两组不等式约束所对应的拉格
朗日乘子；
和
为式(47) 中两组等式约束所对
应的拉格朗日乘子。
通过KKT 条件，双层鲁棒优化模型的内层
原问题转换为KKT 方程，如下：
C+ ET
Gω1 + KT
E-SOPω2 + DT
Gψ1 + HT
E-SOPψ2 = 0
(47)
EGx≤εG
(48)
KE-SOPx≤kE-SOP
(49)
ω1,ω2≥0
(50)
ωT
1(EGx−εG) = 0
(51)
ω2(KE-SOPx−kE-SOP) = 0
(52)
DGx−dG = 0
(53)
HE-SOPx−hE-SOP = 0
(54)
此时，式(52) 中存在非线性部分，因此，采
用大M 法将其转换成一个线性互补条件，如下：
®
0≤ω1≤M1(1−Z1)
−M1Z1≤EGx−εG≤0
(55)
M1
Z1
式中：
为一个充分大的数；
为一个二进制变
量，其使上式中的两个式子总是只有一个能起
作用。
同理，式(53) 可转换为
®
0≤ω2≤M2(1−Z2)
−M2Z2≤KE-SOPx−kE-SOP≤0
(56)
由此，双层鲁棒优化模型被等价转换成式(58)
所示的混合整数线性规划问题，可直接采用Cplex
求解器求解。





min
Ψ
n
∑
j=1
S PV, j
s.t.(14) ∼(17),(37) ∼(39),(48) ∼(57)
(57)
 4    算例分析
 4.1    参数设置
本节采用IEEE 123 节点柔性配电系统验证所
提分布式PV 消纳能力区间评估方法的有效性。
IEEE 123 节点配电系统的拓扑结构如图5 所示，
线路参数和负荷分布见文献[24–25]。基准电压
为4.16 kV，尖峰负荷为4.49 MW 和1.92 Mvar。
节点电压安全范围为0.93 pu~1.07 pu。变压器容
 
1
2
3
4
5
6
7 8
12
9
14
11
10
34
13
15
17
16
18
19
20
21
22
23
24
25
28
29 30
32
26
27
33
31
35
40
41
42
43
44
45
46
48
47 49
50 51
37
36 38 39
52
53
54 55 56
57
58
59
60
62
63
64
65
66
67
68 69 70 71
72
73 74 75
76
777879
80
81
82 83
84
85
86
87
88
89
90
91
92
93
94
95
96
97
98 99 100
101
102103104
105
106 107
108
109
110
111
112113
114
61
135
149
152
160
197
300
450
250
151
图 5    IEEE 123 节点配电网拓扑
Fig. 5    Topology of the IEEE 123-bus distribution network
张伟等：面向柔性互联配电网的分布式光伏消纳能力区间评估方法
7
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 9/13 -->

量为10 MVA。E-SOP 的柔性互联使IEEE 123 节
点原始配电系统演化变为柔性配电系统。E-SOP
的AC/DC 换流器端口分别连接在节点2、3、44、
49，额定容量均为1 MVA。0.5 MW/2 MWh 的储
能电池接入E-SOP 的直流母线。基础算例设置E-
SOP 的AC/DC 换流器端口从发生非计划离网到
恢复正常工作所需要的修复时间为10 h。负荷和
光伏的时序曲线见图6。设定配电网现已安装3
MW 的分布式光伏，分别位于节点67、96、111，
3 个节点的PV 安装容量均为1 MW。通过本文所
提方法，评估候选节点44、49、59、73 的PV 最
大准入容量，即计算系统对分布式PV 的消纳能力。
 
 
1.0
0.5
0
0:00
6:00
12:00
18:00
24:00
时刻
功率/pu
负荷
光伏
图 6    负荷和分布式PV 有功功率曲线
Fig. 6    Load and distributed PV active power curves
 
 4.2    消纳能力区间评估结果及分析
所提分布式PV 消纳能力区间评估方法通过
确定性评估模型和鲁棒优化模型确定区间的上边
界和下边界。本节采用基于MCM 的随机评估方
法验证所提消纳能力区间评估方法的有效性和准
确性。如果本文方法所得消纳能力区间结果能涵
盖随机评估方法的计算结果，则认为消纳能力区
间计算结果是有效的。验证流程为：首先，采用
MCM 在PV 时序出力不确定集合和E-SOP 非计
划离网不确集合中随机采样300 组不确定性实现；
然后，基于已知的不确定性实现，采用式(35)—
(36) 计算分布式光伏的消纳能力，每一组不确定
性实现能计算得到一个消纳能力数值点；最后，
采用箱线图描述分布式PV 消纳能力数值点，并
将其与本文方法所得消纳能力区间结果进行对比。
不同E-SOP 换流器端口容量下的消纳能力区间评
估结果与MCM 箱线图对比如图7 所示。
由图7 可知，消纳能力区间的上、下边界随
着E-SOP 各端口容量的增加从7.93 MW~10.89 MW
提升到9.32 MW~11.34 MW，区间大小（即上边
界与下边界的差值）从2.96 MW 降低到2.02 MW，
具体数据见表1。图7 和表1 说明E-SOP 端口的
容量大小会对消纳能力区间的上、下边界（即区
间大小）及它们的差值（即区间范围）产生影响。
消纳能力区间大小和范围的变化归因于E-SOP 的
时间和空间灵活调节特性，E-SOP 的时空灵活性
能够改善系统潮流分布，缓解节点过电压情况。
因此，E-SOP 端口的容量越大，时空灵活性越高，
E-SOP 对分布式PV 消纳空间的提升效果越好。
此外，图7 中可以看出，消纳能力区间始终包络
MCM 箱线图，这验证了本文所提方法的有效性。
 
 
表 1    消纳能力区间上界值和下界值以及区间大小
Table 1    Upper limit, lower limit and size of
the hosting capacity interval
 
端口容量0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1
上界
10.89 10.91 10.92 10.94 10.96 10.98 11.04 11.07 11.20 11.34
下界
7.93 7.95 8.01 8.15 8.35 8.55 8.75 8.90 9.11 9.32
区间大小2.96 2.96 2.91 2.79 2.61 2.43 2.29 2.17 2.09 2.02
 
 4.3    消纳能力区间评估方法与传统方法的对比
为验证本文所提方法的优越性，本节对比所
提区间评估与传统方法[4, 11] 在不同E-SOP 端口离
网恢复时长下的计算结果。传统方法采用一年中
PV 出力最大的一天来计算消纳能力，并且不考
虑E-SOP 非计划离网的不确定性。为检验两种方
法计算结果的适用性，随机选取光伏、负荷数据
集[2] 中的100 天数据作为测试样本，每组测试样
本随机加入E-SOP 的非计划离网情况。规定E-
SOP 端口非计划离网在一天中最多发生一次，并
且某一时刻最多存在两个端口同时发生离网。计
算100 组测试样本在不同E-SOP 非计划离网恢复
时长下的分布式PV 消纳能力实际结果，以及基
于所提方法的消纳能力区间（即箱型上界和箱型
下界）和基于传统方法的消纳能力数值解，结果
如图8 所示。
 
12
10
8
0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 1.0
上界
下界
承载能力/MW
E-SOP各端口容量/MW
图 7    消纳能力区间评估结果和基于MCM 的箱线图
Fig. 7    Evaluation results of the absorption capacity
interval and boxplot based on MCM
8
现　代　电　力
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 10/13 -->

 
(a) 离网恢复时长为7 h
(b) 离网恢复时长为5 h
(c) 离网恢复时长为3 h
(d) 离网恢复时长为1 h
12
11
10
9
8
12
11
10
9
8
12
11
10
9
12
11
10
9
0
50
100
0
50
100
0
50
100
0
50
100
样本数
样本数
样本数
样本数
承载能力/MW
承载能力/MW
承载能力/MW
承载能力/MW
箱型上界
传统方法
箱型下界
实际结果
箱型上界
传统方法
箱型下界
实际结果
箱型上界
传统方法
箱型下界
实际结果
箱型上界
传统方法
箱型下界
实际结果
图 8    不同维修时间下的消纳能力区间评估与传统方法
Fig. 8    Comparison of the hosting capacity interval
between the traditional method and the proposed method
under different maintenance durations
 
由图8 可以看出，随着E-SOP 离网恢复时长
的改变，实际结果和消纳能力区间的下界都发生
了变化，但传统方法所得结果始终固定不变。无
论离网恢复时长如何改变，传统方法所得结果都
被含于消纳能力区间的箱型上界和箱型下界之间。
这是因为传统方法仅计算典型日下的分布式PV
消纳能力，而本文所提方法同时计及光伏不确定
性和E-SOP 非计划离网不确定性，所得消纳能力
区间能够更加全面地描述分布式PV 消纳能力波
动区间。此外，在离网恢复时长大于3 h 时，部
分实际结果小于传统方法的数值解，也就是说传
统方法会得到偏乐观的计算结果。若按照传统方
法指导分布式光伏的规划与运行，可能会导致新
装的分布式PV 发生弃光现象。相比之下，所提
方法的消纳区间始终包络实际结果。这说明所提
方法能够为配电网工作人员指导分布式PV 接入
提供更为准确的依据，能够避免因安全约束违反
造成的新装分布式PV 无法并网发电。
 4.4    E-SOP 容量和端口数量对消纳能力的影响
由4.2 节的分析可知，E-SOP 各AC/DC 换流
器端口的容量对分布式PV 消纳能力有着显著影
响。为进一步探讨E-SOP 端口容量和数量对配电
网消纳能力区间的影响，本节改变E-SOP 端口容
量和数量计算消纳能力区间。设置E-SOP 的AC/DC
换流器容量从0.1 MW 依次增加到0.8 MW，端口
数量从2 依次增加到5。消纳能力区间上界的计
算结果见图9(a)，下界的计算结果见图9(b)。
 
 
(a) 消纳能力区间上界
(b) 消纳能力区间下界
11.4
11.2
11.0
0
0.2
0.4
0.6
0.8
0
0.2
0.4
0.6
0.8
0
5
0
5
9.0
8.5
8.0
承载力/MW
承载力/MW
端口容量/MW
端口容量/MW
端口数
端口数
图 9    E-SOP 对分布式PV 消纳能力区间的影响
Fig. 9    Influence of E-SOP on the hosting capacity interval
of distributed PV
 
由图9 可知，E-SOP 端口容量越大，端口数
量越多，则消纳能力区间上界和下界越高。这是
因为E-SOP 的数量和容量的增加使得时空灵活性
增强，控制潮流能力越强，对分布式PV 消纳能
力的提升也就越大。但是，E-SOP 时空灵活性提
升存在一定边际效应。随着配电网中E-SOP 的数
量和容量的不断增加，对消纳能力区间的提升效
果逐渐减弱。此外，当E-SOP 容量为1 pu、数量
为5 时，消纳能力区间上界相对于不含有E-SOP
时的模型消纳能力区间上界提升了5.69%，而下
界则提升了18.82%。
 4.5    不确定性因素的影响分析
本节分析不确定性因素对分布式PV 发电量
和承载能力的影响。设置4 种情况：1) 不考虑不
确定性；2) 仅考虑E-SOP 非计划离网不确定性；
3) 仅考虑分布式PV 不确定性；4) 同时考虑E-SOP
和分布式PV 不确定性。4 种情况的分布式PV 消
纳能力区间计算结果见图10(a)，分布式PV 发电
量计算结果见图10(b)。
从图10 可以看出，随着考虑的不确定因素
增多，消纳能力区间的下界和其对应的分布式PV
发电量会逐渐降低。尤其是情况4）同时考虑两
种不确定性因素时，消纳能力和发电量相对于未
张伟等：面向柔性互联配电网的分布式光伏消纳能力区间评估方法
9
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 11/13 -->

考虑不确定性时降低了19.96%。这是因为不确定
性因素的引入会使得配电网运行点更容易越出安
全范围，为避免电压越限、潮流反送等问题，消
纳能力区间模型得到的最悲观情况下的分布式PV
最大准入容量会相对较小。此外，消纳能力区
间上界和其对应的分布式PV 发电量在四种情况
下均相等，这是因为所提消纳能力区间评估方法
中的上界模型为不考虑不确定性因素的乐观模型。
 5    结论
为了评估柔性配电网对分布式PV 的最大消
纳能力，本文提出考虑E-SOP 运行及其非计划离
网不确定性的分布式PV 消纳能力区间评估方法。
通过算例分析可以得到下列结论：
1）E-SOP 在时间和空间上的潮流灵活性使得
配电网中电压越限和潮流重过载问题得到缓解，
进而提升分布式PV 的消纳能力。IEEE 123 节点
配电系统上的算例分析表明，随着E-SOP 的端口
数量和容量的增加，E-SOP 对分布式PV 消纳区
间的提升效果越好。相对于不含E-SOP，当E-SOP
容量为1pu、数量为5 时的分布式PV 消纳能力区
间上界提升了5.69%，而下界则提升了18.82%。
2）本文所提方法在考虑E-SOP 对分布式PV
消纳能力提升效果的基础上，进一步考虑E-SOP
的非计划离网和分布式PV 出力的不确定性，得
到分布式PV 最大消纳能力的波动区间。算例分
析结果表明，考虑两种不确定性因素时，消纳能
力区间的下界和其对应的分布式PV 发电量相对
于未考虑不确定性时降低了19.96%，评估结果相
比传统方法更接近于实际情况下的分布式PV 最
大消纳能力。这表明本文所提方法的评估结果更
为可靠，且对数据质量和不确定描述准确程度的
要求更低。
此外，本文为了保证分布式PV 消纳能力区
间的可靠性，以双层鲁棒优化模型在不确定性最
恶劣场景下的结果作为区间的下界，使得结果趋
于保守。因此，为了得到更加精准的消纳能力区
间，后续工作计划根据大量实测数据利用MCM，
计算得出分布式PV 消纳能力的经验累积分布曲
线，由此划分出消纳能力区间的概率并得到对应
的负荷和分布式PV 组合，根据这些组合计算求
得分布式PV 的不确定集边界参数，并分别构建
分布式PV 消纳能力区间模型，最后计算得到带
有概率的分布式PV 消纳能力区间。
参考文献 
 谭笑, 王主丁, 李强, 等. 计及多约束的多分布式电源接入
配电网最大承载力分段算法[J]. 电力系统自动化, 2020,
44（4）: 72−80.
TAN Xiao, WANG Zhuding, LI Qiang, et al. Piecewise al-
gorithm for maximum hosting capacity of distribution net-
work with multiple distributed generation considering mul-
tiple constraints[J]. Automation of Electric Power Systems,
2020, 44（4）: 72−80(in Chinese).
[1]
 ZULU Esau, HARA Ryoichi, KITA Hiroyuki. An efficient
hybrid particle swarm and gradient descent method for the
estimation of the hosting capacity of photovoltaics by dis-
tribution networks[J]. Energies, 2023, 16（13）: 5207.
[2]
 JIN Weigang, CHEN Lei, CHEN Hongkun, et al. A novel
evaluation method  of  the  hosting  capacity  of  multiple   re-
newable  energy  stations  accessed  into  a  power  system[J].
Energy Reports, 2023, 9: 56−65.
[3]
 HANJALIĆ  Merisa,  MELIĆ  Emina,  ŠARIĆ  Mirza,  et  al.
Hosting capacity  assessment  in  electrical  power   distribu-
tion  systems  using  genetic  algorithm[J].  Electric  Power
Components and Systems, 2023, 51（19）: 2354−2366.
[4]
 梁志峰, 夏俊荣, 孙檬檬, 等. 数据驱动的配电网分布式光
伏承载力评估技术研究[J]. 电网技术, 2020, 44（7）:
2430−2439.
LIANG  Zhifeng,  XIA  Junrong,  SUN  Mengmeng,  et  al.
Data-driven assessment  technology  for  distributed   photo-
voltaic hosting capacity in distribution networks[J]. Power
System Technology, 2020, 44（7）: 2430−2439(in Chinese).
[5]
 杨志淳, 杨帆, 闵怀东, 等. 考虑需求响应的交直流混合配
电网分布式光伏承载能力鲁棒评估方法[J]. 高电压技
术, 2024, 50（1）: 83−92.
YANG  Zhichun,  YANG  Fan,  MIN  Huaidong,  et  al.  Ro-
[6]
 
(a) 消纳能力
(b) 发电量
12
10
a
b
c
d
Upper
Lower
边界
情况
承载力/MW
60
50
a
b
c
d
Upper
Lower
边界
情况
发电量/MWh
图 10    不确定因素对分布式PV 消纳能力的影响
Fig. 10    Influence of uncertainty factors on
distributed PV hosting capacity
10
现　代　电　力
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 12/13 -->

bust assessment method of distributed photovoltaic hosting
capacity in AC/DC hybrid distribution networks consider-
ing demand response[J]. High Voltage Engineering, 2024,
50（1）: 83−92(in Chinese).
 刘国伟, 马楠, 邓浩, 等. 考虑需求侧管理和网络重构的配
电网新能源承载能力评估[J]. 中国电力, 2023, 56（8）:
186−192.
LIU Guowei, MA Nan, DENG Hao, et al. Assessment of
new energy hosting capacity in distribution networks con-
sidering demand-side management and network reconfigur-
ation[J].  Electric  Power,  2023,  56（8）:  186−192(in
Chinese).
[7]
 葛少云, 侯亭玉, 吴鸣, 等. 柔性互联配电网分布式电源承
载能力分布鲁棒优化模型[J]. 电力系统自动化, 2023,
47（13）: 140−148.
GE Shaoyun, HOU Tingyu, WU Ming, et al. Distribution-
ally  robust  optimization  model  for  distributed  generation
hosting capacity in flexibly interconnected distribution net-
works[J].  Automation  of  Electric  Power  Systems,  2023,
47（13）: 140−148(in Chinese).
[8]
 CUI Shaofeng, MOU Lin, LI Wei, et al. Robust evaluating
approach of distributed photovoltaic hosting capacity in un-
certain environment[C]//2022  12th  International   Confer-
ence on Power and Energy Systems (ICPES). Guangzhou,
China: IEEE, 2022: 10073311.
[9]
 CHAI  Wei,  GAO  Yuanhao,  WANG  Lingling,  et  al.  Re-
search on the reliable capacity of renewable energy in the
distribution  network  considering  uncertainty[C]//2023
IEEE 7th Conference on Energy Internet and Energy Sys-
tem Integration (EI2). Hangzhou, China: IEEE, 2023: 4427−
4432.
[10]
 CEYLAN  Oguzhan,  PAUDYAL  Sumit,  BHATTARAI
Bishnu P, MYERS Kurt S. Photovoltaic hosting capacity of
feeders with reactive power control and tap changers[C]//
2017 IEEE PES Innovative Smart Grid Technologies Con-
ference  Europe  (ISGT-Europe).  Turin,  Italy:  IEEE,  2017:
1−6.
[11]
 齐小伟, 杨学涛, 刘开欣, 等. 基于柔性开关的配电网光伏
接纳能力提升[J]. 现代电力, 2024, 41（2）: 295−301.
QI  Xiaowei,  YANG  Xuetao,  LIU  Kaixin,  et  al.  Improve-
ment of photovoltaic accommodation capacity of distribu-
tion networks based on soft open point[J]. Modern Electric
Power, 2024, 41（2）: 295−301(in Chinese).
[12]
 XIA Xiang, WANG Xiaotang, ZHANG Hanbing, et al. As-
sessment of the carrying capacity of distributed generation
in distribution network considering soft open point[J]. En-
ergy Reports, 2023, 9: 151−159.
[13]
 姚天宇, 李勇, 乔学博, 等. 计及安全边界和智能软开关协
同配置的配电网分布式光伏准入容量优化[J]. 电力自动
化设备, 2022, 42（4）: 63−70.
YAO Tianyu, LI Yong, QIAO Xuebo, et al. Optimization
of  distributed  photovoltaic  access  capacity  in  distribution
networks considering security margin and coordinated de-
ployment of intelligent soft open points[J]. Electric Power
Automation Equipment, 2022, 42（4）: 63−70(in Chinese).
[14]
 方一晨, 张沈习, 程浩忠, 等. 含智能软开关的主动配电网
分布式光伏准入容量鲁棒优化[J]. 电力系统自动化,
2021, 45（7）: 8−17.
FANG Yichen, ZHANG Shenxi, CHENG Haozhong, et al.
Robust optimization of distributed photovoltaic access ca-
pacity  in  active  distribution  networks  with  intelligent  soft
open  points[J].  Automation  of  Electric  Power  Systems,
2021, 45（7）: 8−17(in Chinese).
[15]
 ZHANG  Shenxi,  FANG  Yichen,  ZHANG  Heng,  et  al.
Maximum  hosting  capacity  of  photovoltaic  generation  in
SOP-based  power  distribution  network  integrated  with
electric  vehicles[J].  IEEE Transactions  on  Industrial   In-
formatics, 2022, 18（11）: 8213−8224.
[16]
 刘洋, 谢平平, 黄炳开, 等. 基于智能储能软开关的多馈线
共享储能鲁棒性规划[J]. 电力自动化设备, 2024, 44（7）:
238−245.
LIU Yang, XIE Pingping, HUANG Bingkai, et al. Robust
planning of multi-feeder shared energy storage based on in-
telligent energy-storage soft open points[J]. Electric Power
Automation
 Equipment, 
2024, 
44（7）: 
238−245(in
Chinese).
[17]
 刘方, 陆荣欣, 徐韵, 等. 面向智能混合储能软开关支撑新
型配电系统双重灵活性的规划-运行协同方法[J/OL]. 电
网技术: 1−16[2024-08-20]. https://doi.org/10.13335/j.1000-
3673.pst.2024.1275.
LIU Fang, LU Rongxin, XU Yun, et al. Planning-operation
coordination method for supporting dual flexibility of new
distribution systems with intelligent hybrid energy storage
soft  open  points[J/OL].  Power  System  Technology:  1−16
[2024-08-20]. https://doi.org/10.13335/j.1000-3673.pst.2024.
1275.
[18]
 徐非非, 冯华, 覃洪培, 等. 计及不确定性的配电网分布式
光伏承载能力区间分析方法[J].  浙江电力,  2023,
42（11）: 86−95.
XU Feifei, FENG Hua, QIN Hongpei, et al. Interval analys-
is  method  of  distributed  photovoltaic  hosting  capacity  in
distribution  networks  considering  uncertainty[J].  Zhejiang
Electric Power, 2023, 42（11）: 86−95(in Chinese).
[19]
 WANG Siyuan, BO Rui. A resilience-oriented multi-stage
[20]
张伟等：面向柔性互联配电网的分布式光伏消纳能力区间评估方法
11
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com



<!-- page 13/13 -->

adaptive distribution system planning considering multiple
extreme weather events[J]. IEEE Transactions on Sustain-
able Energy, 2023, 14（2）: 1193−1204.
 MA Shanshan, CHEN Bokan, WANG Zhaoyu. Resilience
enhancement strategy  for  distribution  systems  under   ex-
treme weather events[J]. IEEE Transactions on Smart Grid,
2018, 9（2）: 1442−1451.
[21]
 张家安, 高晓东, 王铁成, 等. 计及弃光约束的配电网光伏
接纳能力评估[J]. 电力工程技术, 2023, 42（6）: 14−21.
ZHANG  Jiaan,  GAO  Xiaodong,  WANG  Tiecheng,  et  al.
Photovoltaic  hosting  capacity  assessment  in  distribution
networks  considering  curtailment  constraints[J].  Electric
Power  Engineering  Technology,  2023,  42（6）:  14−21(in
Chinese).
[22]
 YANG Zhifang, XIE Kaigui, YU Juan, et al. A general for-
mulation of linear power flow models: basic theory and er-
ror  analysis[J].  IEEE  Transactions  on  Power  Systems,
2019, 34（2）: 1315−1324.
[23]
 BOBO Lucien,  VENZKE  Andreas,   CHATZIVASILEI-
[24]
ADIS Spyros. Second-order cone relaxations of the optim-
al power flow for active distribution grids: Comparison of
methods[J]. International Journal of Electrical Power & En-
ergy Systems, 2021, 127: 106625.
 KERSTING
 William
 H.
 Radial
 distribution
 test
feeders[C]//2001 IEEE Power Engineering Society Winter
Meeting. Columbus, OH, USA: IEEE, 2001: 908−912.
[25]
收稿日期：2024−10−11
作者简介：
张伟(1982)，男，高级工程师，研究方向为储能在电力系
统中的配置研究、新能源接入消纳与优化，E-mail：
aower313@126.com；
孔巧玉(1994)，女，助理工程师，研究方向为电力系统仿
真建模与分析，E-mail：1015702939@qq.com；
谭庄熙(1990)，男，博士，副教授，通信作者，研究方向
为储能在电力系统中的应用， E-mail：tanzhuangxi@foxmail.
com。
12
现　代　电　力
现代电力
http://xddl.ncepu.edu.cn　E-mail:xddl@vip.163.com
