<!--
source: D2_承载力评估/面向配电网综合承载力提升的储能优化配置方法_龚锐.pdf
sha256: ac80cb895487f7c263b28d27e4766a5a55247b6ff508b9499eb8ee0b24f36a59
method: pymupdf
pages: 10
-->

<!-- page 1/10 -->

第49 卷 第9 期 
电  网  技  术 
Vol. 49 No. 9 
2025 年9 月 
Power System Technology 
Sep. 2025 
文章编号：1000-3673（2025）09-3860-10    中图分类号：TM 721    文献标志码：A    学科代码：470·40 
面向配电网综合承载力提升的储能优化配置方法
龚锐，李华强，许立雄 
（四川大学电气工程学院，四川省 成都市 610065） 
 
Optimal Allocation Method of Energy Storage Systems for Improving the Comprehensive 
Carrying Capacity of Distribution Network 
GONG Rui, LI Huaqiang, XU Lixiong 
(College of Electrical Engineering, Sichuan University, Chengdu 610065, Sichuan Province, China) 
ABSTRACT: The large-scale integration of renewable energy 
sources such as wind turbines (WT) and photovoltaics (PV) 
poses higher requirements for the carrying capacity of the 
distribution network. How to effectively evaluate and improve 
the carrying capacity of the distribution network has become a 
key issue in the transformation and development of the power 
grid. This article comprehensively quantifies the operation 
status of the distribution network, proposes a comprehensive 
carrying capacity coefficient model, and combines the 
renewable energy access capacity to propose an extensive 
distribution network carrying capacity model. Based on this, an 
energy storage system (ESS) optimal allocation method for 
improving the comprehensive carrying capacity of the 
distribution network is proposed. Firstly, a comprehensive 
carrying capacity model for the distribution network is 
established by combining the traditional concept of carrying 
capacity with the assessment method of carrying capacity. 
Then, 
considering 
the 
multi-dimensional 
operational 
performance of the distribution network's flexibility, reliability, 
safety, and stability, a distribution network carrying capacity 
evaluation index system is constructed. Finally, an ESS optimal 
allocation model is built to improve the distribution network's 
comprehensive carrying capacity. The calculation results show 
that the allocation method proposed in this article can 
maximize the renewable energy carrying capacity of the 
distribution network while ensuring economic benefits and 
achieving overall optimization and improvement of the 
operation status and renewable energy consumption level of the 
distribution network. 
KEY WORDS: distribution network; renewable energy; 
comprehensive carrying capacity; index system; energy storage 
system; optimal allocation 
摘要：风电和光伏等新能源的大规模接入对配电网的承载能
                                                        
基金项目：四川省科技计划项目(2023YFG0132)。 
Project Supported by Sichuan Science and Technology Program 
(2023YFG0132). 
力提出更高的要求，如何有效评估和提升配电网承载能力成
为电网转型发展的关键问题。该文通过全面量化评估配电网
运行状态，提出综合承载力系数模型，结合新能源接入容量，
提出配电网综合承载力模型，并基于此提出一种面向配电网
综合承载力提升的储能优化配置方法。首先，结合传统承载
力概念与承载力评估方法，建立配电网综合承载力模型；然
后，计及灵活性、可靠性、安全性、稳定性的配电网多维运
行性能，构建配电网承载力评估指标体系；最后，构建面向
配电网综合承载力提升的储能优化配置模型。算例结果表
明，该文所提配置方法能够在保障经济效益的前提下最大化
提升配电网新能源承载能力，实现配电网运行状态和新能源
消纳水平的整体优化提升。 
关键词：配电网；新能源；综合承载力；指标体系；储能；
优化配置 
DOI：10.13335/j.1000-3673.pst.2024.0902 
0 引言 
随着化石能源的逐渐枯竭和环境污染的日益
严重，大力发展以风电、光伏为代表的新能源成为
我国推动能源结构向低碳绿色化转型的重要战略
举措。配电网作为连接输电网和用户的重要设施，
能够有效承载新能源接入电网。2024 年，国家发改
委和能源局在共同出台的《关于新形势下配电网高
质量发展的指导意见》[1]中明确提出要提升配电网
新能源承载能力，支撑电力系统转型发展，要求在
保障电网稳定运行和电能质量的情况下，满足大规
模新能源的接网需求。然而，风光发电具有较强的
波动性和不确定性，其大规模并网会对配电网的电
压水平[2-3]、潮流分布[4]等造成不良影响。当风光接
入配电网的比例过高时，对配电网的承载能力提出
挑战。因此亟需提出配电网接入新能源的承载能力
评估方法和承载能力提升技术，以指导配电网有序
发展，促进风光消纳。 
为了描述电网对新能源的承载能力，国家能源



<!-- page 2/10 -->

第49 卷 第9 期 
电  网  技  术 
3861 
局提出了电网承载力概念[5]，即在设备和电压电流
参数不越限的情况下，电网接纳新能源的最大容
量。文献[6]基于承载力概念对配电网可接入的新能
源容量进行了评估。文献[7]通过计及电压偏差量优
化的规划手段来提升配电网承载力，保障了电压稳
定性。文献[8]定义了分布式电源渗透率极限值来描
述配电网的承载能力。文献[9]基于全纯嵌入法求解
电压越限风险下的系统光伏接纳容量。上述传统承
载力概念主要着眼于配电网接纳新能源的最大容
量这一单一要素，缺少对潮流分布、电能质量等关
键指标的量化分析，难以保障配电网实际运行时的
综合性能。因此，在进行配电网承载力的衡量时，
应当加入对配电网运行状态的考核评估，形成符合
实际规律的承载力表征模型。 
为研究新能源的大规模接入对配电网运行状
态的影响，当前学界从灵活性[10-11]、可靠性[12-13]、
安全性[14-15]、稳定性[16-17]的配电网主要运行性能角
度对配电网进行分析。但单一角度的配电网评估方
法侧重性较强，评估结果难以概括配电网整体运行
状态，因此多角度的配电网承载力评估成为研究热
点。文献[18]提出了计及配电网安全性、经济性、
灵活性的承载力评估方法，但是忽略了新能源对于
潮流分布的影响。文献[19]归纳了现有承载力评估
的指标约束，从电能质量、潮流分布角度进行了深
入的承载力评估，但没有涉及对配电网灵活性的研
究。文献[20]从电能质量、供电能力、光伏接入效
果3 个维度对光伏进行选址定容，但是缺乏对配电
网稳定性相关指标的考量。以上文章实现了对配电
网承载力的多角度分析，但是其评估结果仍不够量
化和全面。需要充分考虑配电网的各项运行指标参
数，构建更加合理完善的配电网承载力评估指标体
系，实现对配电网运行状态的整体评估。 
在承载能力提升技术方面，由于储能的高效蓄
能和快速充放电特性，现有研究基于不同的优化目
标进行储能优化配置[21-22]来提升配电网对新能源
的承载能力。文献[23-24]从经济性最优的角度进行
了储能优化配置，保障了配电网接入风光后的经济
效益，但是其承载能力提升幅度较小。文献[25]通
过规划远动开关、移动储能提升配电网的光伏承载
力，但是没有考虑运行状态的优化提升。文献
[26-27]计及鲁棒特性对配电网进行储能优化配置，
提升了配电网在恶劣环境下的承载能力，但是规划
结果比较保守，经济效益较差。以上优化配置方法，
一定程度上提升了配电网对风光的接入能力，但是
以单一性能指标为目标的配置结果局限性较强，不
能实现经济效益、风光接入容量、运行状态的配电
网综合效益提升。 
综上所述，当前对配电网承载能力的研究存在
以下局限性：1）传统承载力主要关注新能源接入容
量，在描述配电网运行状态方面较为薄弱；2）配电
网承载能力评估指标体系不够全面，不能实现对配
电网运行状态的整体评估；3）承载能力提升技术
局限于单一目标优化，不能实现配电网综合效益提
升。为了解决上述问题，本文通过全面量化评估配
电网运行状态，结合新能源接入容量，提出了配电
网综合承载力模型和综合承载力系数模型，并基于
此提出一种面向配电网综合承载力提升的储能优
化配置方法。首先，结合传统承载力概念与承载力
评估方法，建立配电网综合承载力模型，实现对配
电网新能源承载能力的综合表征；然后，构建计及
灵活性、可靠性、安全性、稳定性的多维配电网承
载力评估指标体系，实现对配电网运行状态的全面
量化评估；最后，构建面向配电网综合承载力提升
的储能优化配置模型，以综合承载力最大和经济成
本最小为目标函数，实现配电网承载能力综合提
升，促进配电网健康运行和风光高效消纳。算例验
证了本文方法提升配电网综合承载力的有效性和
可行性。 
1  配电网综合承载力分析 
1.1  综合承载力模型 
传统承载力概念在当前高比例新能源接入的
配电网环境下具有较明显的不足性。当新能源接入
容量很大，配电网运行状态较差时，传统承载力会
认定其承载能力良好，但是实际上该配电网的电压
水平、潮流大小等运行指标已经处于安全约束边
缘。电压偏差和波动较大导致电能质量较低；新能
源发电功率过大导致弃风弃光现象严重，网损功率
较高；配变和线路的重载轻载率较高，难以承受源
荷不确定性或者设备故障带来的扰动，安全可靠性
能较低。整体来说，传统承载力评估在该情况下并
不适用。 
考虑到上述传统承载力的缺点，本文基于统计
学中的数学期望概念，将配电网运行状态评估结果
类比事件概率，新能源接入容量类比事件结果，提
出配电网综合承载力概念。通过将配电网状态评估
结果转化为系数的形式与新能源接入容量相乘，得
到类似于数学期望的配电网期望接入容量，实现对
配电网运行状态和新能源接入容量的综合评估。 
本文所提配电网综合承载力指在保障配电网



<!-- page 3/10 -->

3862 
龚锐等：面向配电网综合承载力提升的储能优化配置方法 
Vol. 49 No. 9 
灵活可靠安全稳定运行的前提下，配电网对新能源
等新型要素的期望接入容量，即配电网承载力系数
与新能源接入容量的乘积。其具体的模型表征为 
 
DN
DG
DG
C
X
P
=
 
(1) 
式中：
DN
C
为配电网综合承载力；
DG
X
为配电网新
能源综合承载力系数；
DG
P
为新能源接入容量。 
在相同配电网环境中应用综合承载力概念，将
较小的配电网运行评估结果与较大的接入容量相
乘，得出其期望接入容量即综合承载力并不大的结
论，符合实际情况。并且，配电网可以以求解得出
的期望接入容量数值为理论参考，调整其新能源接
入容量，提升整体运行性能。 
本文在后续的配电网储能优化配置模型中以
综合承载力最大作为优化目标之一，指导配电网配
置合理的储能容量，在保障配电网灵活可靠安全稳
定运行的前提下，最大化提升新能源接入容量。 
1.2  综合承载力系数模型 
本文所提配电网综合承载力系数指配电网的
整体运行健康状态评估结果，其具体的模型表征为
配电网承载力评分除以100，数值范围为0~1。 
 
/100
X
G
=
 
(2) 
式中：X 为配电网综合承载力系数；G 为配电网承
载力评分，数值范围为0~100。 
综合承载力系数由承载力评分转化而来，主要
从灵活性、可靠性、安全性、稳定性这4 个配电网
运行的基本性能方面，对配电网接入新能源后的运
行状态进行综合评估。其值越大，说明当前配电网
越能够灵活可靠安全稳定运行；其值越小，说明当
前配电网运行状态越恶劣。其中，灵活性可以反映
配电网对风光的不确定性应对能力和发电功率消
纳能力；可靠性可以反映配电网按照一定电压标准
满足用户用电需求的能力；安全性可以反映配电网
各运行参数不越过安全约束的能力；稳定性可以反
映配电网受到扰动后保持稳定运行的能力。 
2  配电网承载力评估模型 
为求解配电网综合承载力系数，本文遵循科学
性、系统性、可量化的原则，从源网荷三侧选取配
电网各类关键运行参数，形成涵盖灵活性、可靠性、
安全性、稳定性的多层次多维度承载力评估指标体
系，通过选取合适的评估方法，对配电网各类指标
进行评分，加权求和后得到配电网承载力评分。 
2.1  承载力评估指标体系 
配电网承载力指标体系共3 层，第1 层为目标
层，第2 层为一级指标层，第3 层为二级指标层，
如图1 所示。 
 
图1  配电网承载力评估指标体系 
Fig. 1  Evaluation index system for distribution network 
carrying capacity  
2.1.1  灵活性指标 
配电网灵活性是指在一定时间尺度下，配电网
通过调节各类设备出力快速响应新能源和负荷不
确定性变化的能力。 
1）灵活性供需充足率。 
配电网运行过程中，灵活性资源大于等于灵活
性需求的时间与运行总时间的比值。 
 
suf
suf /
F
T
T
=
 
(3) 
式中：
suf
F
为灵活性供需充足率；
suf
T
为配电网灵
活性供需充足的时间；T 为运行总时间。 
2）新能源发电占比。 
新能源发电功率与所有节点总负荷的比值。 
 
gen
DG,
load,
1
1
/
T
T
t
t
t
t
F
P
P
=
=
= Σ
Σ
 
(4) 
式中：
gen
F
为新能源发电占比；
DG,t
P
为t 时刻的新
能源发电功率；
load,t
P
为t 时刻的负荷功率。 
3）新能源消纳率。 
新能源发电功率与新能源预测功率的比值。 
 
cons
DG,
DG, ,
1
1
/
T
t
f t
t
F
P
P
T
=
= Σ
 
(5) 
式中：
cons
F
为新能源消纳率；
DG, ,
f t
P
为t 时刻的新 
能源预测发电功率。 
2.1.2  可靠性指标 
配电网可靠性指配电网按可接受标准及期望
数量满足用户电力及电量需求的能力。 
1）电压合格率。 
配电网电压大小在电压合格范围内的节点数
与总节点数的比值。



<!-- page 4/10 -->

第49 卷 第9 期 
电  网  技  术 
3863 
 
sat
sat,
node
1
1
/
T
t
t
R
n
N
T
=
= Σ
 
(6) 
式中：
sat
R
为电压合格率；
sat,t
n
为t 时刻满足电压
合格标准的节点数；
node
N
为总节点数。 
2）用户用电满意度。 
配电网能够应对源荷不确定性波动，不切负
荷，满足用户用电功率的比例。 
 
up
user
lack,
load,
1
1
1
/
T
t
t
t
R
F
P
T
=
= - Σ
 
(7) 
式中：
user
R
为用户用电满意度；
up
lack,t
F
为t 时刻的配 
电网向上灵活性资源缺额，具体求解见式(31)。 
3）电压偏差率。 
配电网节点电压与额定电压的偏差比例。 
 
node
N
,
N
1
1
node
1
1
/
N
T
U
i t
i
t
R
U
U
U
N
T
Δ
=
=
=
-
Σ Σ
 
(8) 
式中：
U
RΔ 为电压偏差率；
N
U 为额定电压；
,i t
U
为 
第i 个节点t 时刻的节点电压。 
4）网损率。 
配电网线路有功功率损耗与总负荷的比值。 
 
line
2
loss
,
load,t
1
1
1
/
N
T
i t
i
t
i
R
I R
P
T
=
=
=
Σ Σ
 
(9) 
式中：
loss
R
为网损率；
line
N
为总线路数；
,i t
I 为第i 
条线路t 时刻的电流；
iR 为第i 条线路的电阻。 
2.1.3  安全性指标 
配电网安全性指配电网承受扰动且保持各运
行参数不越过安全约束的能力。 
1）配变重载率。 
配变功率大于等于80%配变额定容量的运行
时间与总运行时间的比值。 
 
sub,weight
sub,weight /
S
T
T
=
 
(10) 
式中：
sub,weight
S
为配变重载率；sub,weight
T
为配变重载 
运行的时间。 
2）配变轻载率。 
配变功率小于等于20%配变额定容量的运行
时间与总运行时间的比值。 
 
sub,light
sub,light /
S
T
T
=
 
(11) 
式中：
sub,light
S
为配变轻载率；
sub,light
T
为配变轻载运 
行的时间。 
3）线路重载率。 
线路传输功率大于等于80%线路额定传输容
量的线路数量与总线路数量的比值。 
 
line,weight
line,weight,
line
1
1
/
T
t
t
S
n
N
T
=
= Σ
 
(12) 
式中：
line,weight
S
为线路重载率；
line,weight,t
n
为t 时刻 
重载运行的线路数量。 
4）线路轻载率。 
线路传输功率小于等于20%线路额定传输容
量的线路数量与总线路数量的比值。 
 
line,light
line,light,
line
1
1
/
T
t
t
S
n
N
T
=
= Σ
 
(13) 
式中：
line,light
S
为线路轻载率；
line,light,t
n
为t 时刻轻 
载运行的线路数量。 
2.1.4  稳定性指标 
配电网稳定性可以反映配电网受到扰动后保
持稳定运行的能力。 
1）净负荷偏差率。 
配电网实际净负荷功率与预测净负荷功率的
偏差比例。 
 
dNL
NL,
NL,f ,
NL,f ,
1
1
|
| /
T
t
t
t
t
Q
P
P
P
T
=
=
-
Σ
 
(14) 
式中：
dNL
Q
为净负荷偏差率；
NL,t
P
为t 时刻的净负
荷功率；
NL,f ,t
P
为t 时刻的预测净负荷功率。 
2）电压波动率。 
配电网节点电压在相邻时刻的变化比例。 
 
node
1
,
,
1
,
N
1
1
node
1
1
|
| /
1
N
T
U T
i t
i t
i
t
Q
U
U
U
N
T
-
Δ
+
=
=
=
-
- Σ Σ
 (15) 
式中：
,
U T
QΔ
为电压波动率；
,
1
i t
U
+ 为第i 个节点
1
t +  
时刻的节点电压。 
3）潮流不均衡度。 
配电网线路传输功率和线路平均传输功率的
差值与线路最大传输功率的比值。 
node
,line
line, ,
line,ave,
line,max
1
1
line
1
1
|
| /
N
T
P
i t
t
i
t
Q
P
P
P
N
T
Δ
=
=
=
-
Σ Σ
 (16) 
式中：
,line
P
QΔ
为潮流不均衡度；line, ,i t
P
为第i 条支路
t 时刻的线路传输功率；line,ave,t
P
为t 时刻的平均线路
传输功率；
line,max
P
为最大线路传输功率。 
2.2  承载力评估方法 
2.2.1  指标归一化 
各评价指标有着不同的量纲和物理意义，为了
便于计算，并使用统一的评价标准进行承载力综合
评价，需要对各指标进行无量纲化处理。本文使用
min-max 归一化方法，具体公式如下所示。 
 
min
max
min
i
i
i
i
i
x
x
x
x
x
-
' =
-
 
(17) 
式中：
ix 、
ix ' 为第i 个指标的实际值和归一化值；



<!-- page 5/10 -->

3864 
龚锐等：面向配电网综合承载力提升的储能优化配置方法 
Vol. 49 No. 9 
max
ix
、
min
ix
为第i 个指标的最大值和最小值。 
2.2.2  指标评分求解 
对指标进行归一化处理后，其值转化为0~1 之
间的数值。为了便于衡量各指标的优劣程度，应用
功效系数法[28]，进一步将指标数值转化成指标评
分。由于正向指标和负向指标的评价标准不同，对
两者进行差异化处理。 
1）正向指标，其数值越大，指标表现越优异： 
 
i
i
g
a
bx'
=
+
 
(18) 
式中：gi 为第i 个指标的评分；a、b 为常数，通常
a=60，b=40。 
2）负向指标，其数值越小，指标表现越优异： 
 
(1
)
i
i
g
a
b
x'
=
+
-
 
(19) 
2.2.3  指标赋权方法 
配电网承载力评估包括多个维度的性能指标，
需要对各指标进行分级分类赋权，然后才可以进一
步加权求和，形成承载力整体评估结果。本文采用
层次分析法进行指标权重求解，具体流程如下   
所示。 
1）构建比较矩阵。 
根据所建立的分级分类指标体系，对同一级同
一类下的n 个指标形成比较矩阵A，矩阵元素数值
参考附录B 中的表B1。 
 
11
12
1
21
22
2
1
2
...
...
...
...
...
...
n
n
ij
n
n
nn
a
a
a
a
a
a
a
a
a
a
■
■
|
|
|
|
= |
|
|
|
■
■
A
 
(20) 
式中：aij 为指标i 相对于指标j 的重要程度。 
2）计算指标权重。 
运用几何平均法求解指标权重，计算公式如下： 
 
1
1
1
1
1
(
)
(
)
n
n
ij
j
i
n
n
n
ij
i
j
a
w
a
=
=
=
=
Π
Σ Π
 
(21) 
式中：wi 为第i 个指标的权重。 
2.2.4  承载力评分求解 
承载力评分G 由各指标评分加权求和得到，可
以从灵活性、可靠性、安全性、稳定性的维度对配
电网接入新能源后的运行状态进行综合评价，其计
算公式如下： 
 
index
1
N
i
i
i
G
w g
=
= Σ
 
(22) 
式中：
index
N
为配电网承载力指标数量。 
配电网承载力评分求解完成后，即可代入到式
(2)中，计算当前配电网综合承载力系数值。再代入
到式(1)中，与新能源接入容量相乘，求解得到配电
网综合承载力，实现对配电网接入新能源的综合效
益评价，并在后续模型中指导配电网储能优化   
配置。 
3  配电网储能优化配置模型 
为提升配电网综合承载力，需对配电网储能进
行优化配置，以综合承载力最大和经济成本最小作
为目标函数，在保障经济效益的同时，改善配电网
的灵活可靠安全稳定性能，提高新能源接入容量。 
3.1  目标函数 
3.1.1  综合承载力最大 
 
1
DN
DG
DG
max f
C
X
P
=
=
 
(23) 
式中：
1f 为目标函数1，即配电网综合承载力
DN
C
 
最大。 
3.1.2  经济成本最小 
 
2
inv
ope
min f
C
C
=
+
 
(24) 
式中：2f 为目标函数2，即配电网经济成本最小；
inv
C
为配电网储能等年值投资成本；
ope
C
为配电网年运行 
成本。 
1）储能等年值投资成本。 
 
ESS
inv
1
(1
)
(1
)
1
Y
N
i
Y
i
r
r
C
E
r
α
=
+
=
+
-
Σ
 
(25) 
式中：
ESS
N
为储能设备数量；α 为储能的单位容量安
装成本；
iE 为第i 台储能的配置容量；r 为贴现率；Y  
为设备运行寿命。 
2）年运行成本。 
 
ope
sub
loss
pun
C
C
C
C
=
+
+
 
(26) 
 
T
sub
sub
,sub,
1
1
T
loss
loss
,loss,
1
1
T
pun
pun,DG
,DG,
pun,NL
,NL,
1
1
(
)
D
D
d
t
d
t
D
D
d
t
d
t
D
D
d
t
d
t
d
t
C
c
T
P
C
c
T
P
C
T
c
P
c
P
=
=
=
=
=
=
■
=
|
|
|
=
■
|
|
=
+
|
■
ΣΣ
ΣΣ
ΣΣ
(27) 
式中：
sub
C
为向上级电网购电成本；
loss
C
为网损成
本；
pun
C
为惩罚成本；sub
c
为单位电价成本；loss
c
为
单位网损成本；
pun,DG
c
为单位弃风光惩罚成本；
pun,NL
c
为单位切负荷惩罚成本；D
T 为每个典型日运
行时间；D 和d 为典型日的数量和序号；
,sub,
d
t
P
、
,loss,
d
t
P
、
,DG,
d
t
P
、
,NL,
d
t
P
分别为第d 个典型日t 时刻 
的购电功率、网损功率、弃风光功率、切负荷功率。



<!-- page 6/10 -->

第49 卷 第9 期 
电  网  技  术 
3865 
3.2  约束条件 
1）新能源出力约束。 
 
DG, ,
DG, ,f ,
0
i t
i
t
P
P
≤
≤
 
(28) 
式中：DG, ,i t
P
、DG, ,f ,
i
t
P
分别为第i 台新能源发电设备 
在t 时刻的发电功率和预测功率。 
2）储能规划约束。 
 
,min
,max
i
i
i
E
E
E
≤
≤
 
(29) 
式中：
,max
iE
、
,min
iE
为第i 台储能设备的最大、最 
小配置容量。 
3）灵活性供需平衡约束。 
灵活性供需平衡约束指灵活性资源与灵活性
资源缺额之和大于等于灵活性需求。 
 
up
up
up
DN,
lack,
DN,
down
down
down
DN,
lack,
DN,
t
t
t
t
t
t
F
F
D
F
F
D
■
+
≥
|■
+
≥
|■
 
(30) 
 
up
up
up
lack,
DN,
DN,
down
down
down
lack,
DN,
DN,
max{0,
}
max{0,
}
t
t
t
t
t
t
F
D
F
F
D
F
■
=
-
|■
=
-
|■
 
(31) 
式中：
up
DN,t
F
、
down
DN,t
F
为t 时刻的配电网向上、向下
灵活性资源；
down
lack,t
F
为t 时刻配电网向下灵活性资
源缺额；
up
DN,t
D
、
down
DN,t
D
为t 时刻的配电网向上、向
下灵活性需求。 
4）其他约束。 
潮流约束、设备运行约束、安全约束、灵活性
约束的具体公式见附录A。 
3.3  模型处理 
1）多目标处理。 
3.1 节中的目标函数包括配电网综合承载力和
经济成本两个部分，本文将两个目标函数经过归一
化后赋权合并成综合目标函数f ，以方便求解。 
 
1,max
1
2
2,min
1,max
1,min
2,max
2,min
(1
)
f
f
f
f
f
w
w
f
f
f
f
-
-
=
+
-
-
-
 (32) 
式中：w 为目标函数
1f 的权重；
1,max
f
、
1,min
f
为目
标函数
1f 的最大值和最小值；
2,max
f
、
2,min
f
为目标
函数
2f 的最大值和最小值。 
2）二阶锥松弛方法。 
由于潮流约束非凸性，导致配置模型为一个含
混合整数非凸优化问题的模型，难以直接求得最优
解，因此对潮流方程的非线性项通过二阶锥松弛的
方法进行处理，具体松弛结果见附录A。 
3）条件变量处理。 
储能配置模型中部分承载力指标的输入参数
为条件变量，比如配变重载轻载时段数、线路重载
轻载数等，需要先进行条件判定，再求解变量数值。
因此设置约束进行条件变量判定，以得到符合条件
的变量数值，以配变重载时段数的求解为例。当配 
变功率大于等于80%配变额定功率时，
sub
u
矩阵中
对应位置元素取1，其他元素取0，对
sub
u
所有元素
求和得到配变重载时段数
sub,weight
T
。 
 
sub
sub,
sub,max
sub
sub,
sub,max
(
0.8
)
(1
)
(
0.8
)
t
t
u
M
P
P
u
M
P
P
≥
-
■|■
-
≥-
-
|■
 
(33) 
 
sub,weight
sub
T
u
= Σ
 
(34) 
式中：
sub,t
P
为t 时刻的配变功率；
sub,max
P
为配变额
定容量；
sub
u
为与
sub,t
P
维度相同的0/1 矩阵；M 为 
极大值数，10000。 
4  算例分析 
为进一步验证本文所提优化配置模型的有效
性，在IEEE33 节点模型基础上设置风光机组、静
止无功补偿器、储能进行仿真分析，通过MATLAB
调用Gurobi求解器进行求解，节点模型如图2所示。
在节点29、30、31 分别设置1500kW 的风电机组；
在节点8、9、10 分别设置1000kW 的光伏机组；
在节点7、20、30 设置出力上下限为500kvar 和
-500kvar 的静止无功补偿器；在节点6、15、30 可
进行储能配置，储能参数见附录B 中表B4。求解
周期设置3 个典型日，分别为冬季、夏季、春秋季
典型日。目标函数f1 权重w 设为0.5，承载力各指
标权重见附录B 中的表B2。 
2
3 4
5
6 7
8
9 10 11 12 13 14 15 16 17 18
19 20 21 22
23 24 25
26 27 28 29
30 31 32 33
ESS
ESS
1
WT,ESS
PV
PV
WT
WT
PV
 
图2  IEEE33 节点模型 
Fig. 2  IEEE33 node model 
4.1  算例设置 
本文设置3 种储能配置方案进行对比分析。 
方案一：基于传统经济目标配置储能，以经济
成本最低为优化目标进行规划。 
方案二：基于传统承载力提升方法配置储能，
以风光接入容量最大和经济成本最低为优化目标
进行规划。由于本文风光容量固定，故而将风光接
入容量最大转化为新能源发电占比最大。 
方案三：基于本文所提面向配电网综合承载力
提升的储能优化配置方法，以综合承载力最大和经
济成本最低为优化目标进行规划。



<!-- page 7/10 -->

3866 
龚锐等：面向配电网综合承载力提升的储能优化配置方法 
Vol. 49 No. 9 
4.2  算例结果分析 
4.2.1  配置结果分析 
1）配置容量分析。 
表1 中给出了配电网不同配置方案的储能配置
容量结果。方案一以经济成本最低为目标函数，为
减小投资成本，其储能配置容量最少，为9000kW.h；
方案二以经济成本最低和风光发电占比最大为目
标函数，储能配置容量最大，为15300kW.h，保障
了风光发电的最高比例消纳；方案三较方案一在节
点6 多配置了100kW.h 的储能，整体储能配置容量
较低。 
表1  各方案储能配置结果 
Table 1  Flexible resource allocation results for each case 
方案 
储能配置容量/(kW.h) 
节点6 
节点15 
节点30 
总容量 
一 
3300 
400 
5300 
9000 
二 
5300 
0 
10000 
15300 
三 
3400 
400 
5300 
9100 
2）配置效益分析。 
图3 中可以看出，各方案的综合承载力依次递
增，方案一最小，为6595.93kW，方案二居中，为
6691.17kW，方案三最大，为6761.02kW。方案三
的目标函数为综合承载力最大和经济成本最小归
一化后的加权求和，方案三经济成本较低，综合承
载力最大，配电网整体效益最高，其目标函数为最
大值0.9967；方案一经济成本最优，综合承载力最
低，目标函数为0.8781；方案二经济成本远高于方
案一和方案三，综合承载力居中，整体效益最低，
目标函数为0.8209。 
200
250
300
350
400
450
500
6500
6550
6600
6650
6700
6750
6800
方案一
方案二
方案三
综合承载力/kW
经济成本/万元
0.8781
0.8209
0.9967
经济成本
目标函数
综合承载力
 
图3  各方案目标函数结果 
Fig. 3  Objective function results of each case 
由表2 对配置效益进行具体分析，综合承载力
由综合承载力系数与风光容量相乘得到，经济成本
由运行成本和投资成本求和得到。综合承载力方
面，由于本算例中风光容量固定为7500kW，因此
综合承载力系数与综合承载力成正比，其中方案三
综合承载力系数最大，为0.9015，方案一综合承载
力系数最小，为0.8795。经济成本方面，方案一经
济成本最低，为341.53 万元，其配置的储能容量最
少，投资成本最低，为188.74 万元，运行成本也较
低；方案二经济成本最高，为476.73 万元，其配置
的储能容量最大，投资成本最高，为320.85 万元，
运行成本较高；方案三经济成本为345.02 万元，较
方案一略高3.49 万元，较方案三低131.71 万元，
运行成本居中。由承载力系数和各成本情况可知，
本文所提方案通过合理的储能配置，以较低的经济
成本增长实现了较高的综合承载力提升，配置效益
良好。 
表2  各方案配置效益结果 
Table 2  Benefit results of each case 
方案 
目标函数 
综合承载力/kW
综合承载力系数
风光容量/kW 
经济成本/万元 
运行成本/万元 
投资成本/万元 
一 
0.8781 
6595.93 
0.8795 
7500 
341.53 
152.80 
188.74 
二 
0.8209 
6691.17 
0.8922 
7500 
476.73 
155.88 
320.85 
三 
0.9967 
6761.02 
0.9015 
7500 
345.02 
154.19 
190.83 
表3  各方案指标得分结果 
Table 3  Score results of index for each case                                 % 
方案
灵活性供需
充足率 
新能源
发电占比
新能源
消纳率
电压
合格率
用户用电
满意度
电压 
偏差率
网损率
配变 
重载率
配变 
轻载率
线路 
重载率
线路 
轻载率
净负荷
偏差率
电压 
波动率
潮流 
不均衡度
一
100 
86.54 
89.9 
86.49
100 
69.49 
92.36
100 
72.92 
95.83 
68.07 
94.31 
87.43 
67.18 
二
100 
93.4 
97.1 
83.96
100 
68.58 
71.37
100 
72.92 
95.18 
68.39 
98.63 
87.34 
64.26 
三
100 
88.26 
91.7 
100 
100 
77.01 
91.36
100 
76.04 
83.72 
95.67 
95.96 
92.49 
67.03 
 
4.2.2  承载力指标分析 
1）指标得分分析。 
表4 中为3 个方案的承载力评分和各一级指标
评分。由表可知，方案三的承载力评分最高，为
90.15，其求解目标计及电压优化、潮流改善等，在
可靠性、安全性、稳定性方面表现优秀；方案二配
置的储能容量最大，能够提供的灵活性资源最多，
因此其灵活性评分最高为96.45，但是其接入的风
电光伏功率最大，风光的波动性和不确定性使得配
电网运行的可靠性和稳定性均有所下降；方案一主



<!-- page 8/10 -->

第49 卷 第9 期 
电  网  技  术 
3867 
要对经济效益进行优化，对各类性能指标缺少考
量，各类指标评分均较低。 
表4  各方案承载力得分结果 
Table 4  Score results of carring capacity for each case 
方案 
承载力评分灵活性评分可靠性评分安全性评分稳定性评分
一 
87.95 
90.38 
89.55 
88.77 
79.03 
二 
89.22 
96.45 
87.57 
88.61 
78.62 
三 
90.15 
91.90 
93.29 
89.86 
80.63 
对归一化后的配电网各类指标进行指标评分，
评分结果如表3 所示。方案一配置的储能容量最小，
其灵活性相关指标评分最低，但是其以经济成本为
目标进行优化，运行网损功率最小，网损率最低；
方案二配置的储能容量最大，灵活性资源充足，新
能源发电比评分较方案一高6.86，新能源消纳率评
分较方案一高7.20，但是由于对风光发电的高比例
消纳，使得其网损率评分较方案一低20.99，电压
的合格率和偏差率评分也有所降低；方案三配置的
储能较方案一略高，与方案一和方案二相比，电压
合格率评分提高13.51 和16.04，电压偏差率评分提
高7.52 和8.43，配变轻载率评分均提高3.12，线路
轻载率评分提高27.6 和27.28，电压波动率评分提
高5.06 和5.15，此外，网损率评分较方案二提高
19.99，潮流不均衡度评分提高2.77，配电网运行灵
活性可靠性安全性稳定性实现全面提升。 
2）正向负向指标分析。 
图4 为正向指标雷达图，其曲线越远离圆心、
包络面积越大代表正向指标评分越高，规划效果越
好。为便于展示，采用归一化指标参数进行绘图。
在灵活性供需充足率、用电满意度方面，3 个方案
均表现优异，说明本文方案设置合理，满足配电网
运行基本要求；在新能源发电占比、新能源消纳率
方面，方案二以风光接入容量最大为目标函数，配
置了较大容量的储能设备，促进新能源消纳，因此
方案二略优于方案一和方案三；电压合格率方面， 
0.0
0.2
0.4
0.6
0.8
1.0
新能源发
电占比
新能源消纳率
电压合格率
用户用电
满意度
灵活性供需充足率
方案一
方案二
方案三
 
图4  承载力正向指标雷达图 
Fig. 4  Radar chart of positive index of carrying capacity 
方案三在承载力系数中计及电压合格率，明显优于
方案一和方案二。综合正向指标雷达图来看，方案
三包络面积最大，其正向指标整体具有一定优势。 
图5 为负向指标雷达图，其曲线越靠近圆心、
包络面积越小代表负向指标评分越高，规划效果越
好。为便于展示，选取了部分变化较明显的负向指
标归一化后进行绘图。方案三以综合承载力为目标
进行优化，对配电网可靠性、安全性、稳定性指标
均有所考虑，与方案一和方案二相比较，提高了电
能质量，减小了节点电压的时序波动和偏差量，提
高了线路传输功率，减小了配电线路轻载率，略微
增大了线路重载率。方案二提高了风光发电功率的
消纳，由于配电网负荷量的限制，相较于其他方案
额外消纳的新能源功率部分转化成网损功率，导致
网损率明显提高。综合负向指标雷达图来看，方案
三包络面积最小，其负向指标整体具有明显优势。 
方案一
方案二
方案三
0.0
0.2
0.4
0.6
0.8
1.0
电压偏差率
网损率
线路重载率
线路轻载率
电压波动率
 
图5  承载力负向指标雷达图 
Fig. 5  Radar chart of negative index of carrying capacity 
5  结论 
针对新能源高比例接入配电网带来的承载能
力评估和提升需求，本文提出了配电网综合承载力
模型和综合承载力系数模型，基于此提出了一种面
向配电网综合承载力提升的储能优化配置方法，并
得出以下结论： 
1）本文提出的配电网综合承载力概念，同时
计及配电网运行状态评估和新能源接入容量分析，
实现对配电网新能源承载能力的整体评价，相较于
传统承载力概念，更适用于指导当前配电网接入高
比例风光的发展。 
2）本文构建的配电网承载力评估模型，能够
涵盖配电网运行的灵活性、可靠性、安全性、稳定
性的多维基础性能，实现对配电网运行状态的全面
评估。 
3）本文构建的储能优化配置模型，以配电网
综合承载力最大和经济成本最小为目标，在保障配



<!-- page 9/10 -->

3868 
龚锐等：面向配电网综合承载力提升的储能优化配置方法 
Vol. 49 No. 9 
电网运行状态和经济效益良好的前提下，最大化提
升配电网对新能源的接入容量，能够实现对配电网
承载能力的综合优化提升，促进配电网健康灵活运
行和风光高效消纳。 
本文着眼于对配电网新能源承载能力的评估
和提升，实际上本文所构建的综合承载力概念还可
以包括对于电动汽车、电能替代等新型要素的描
述。在双碳目标背景下，新能源、电动汽车、电能
替代等新型要素具有接入配电网的规模逐渐增大，
对配电网的运行状态产生不良影响的共同特质。因
此后续可以对各类新型要素接入配电网的综合承
载力进行更进一步的研究，完善配电网综合承载力
概念。 
附录见本刊网络版(http://www.dwjs.com.cn/CN/1000- 
3673/current.shtml)。 
参考文献 
[1] 
国家发展改革委，国家能源局．关于新形势下配电网高质量发展
的指导意见( 发改能源〔2024 〕187
号)[EB/OL] ．
(2024-02-06)[2024-05-01] ．https://www.ndrc.gov.cn/xxgk/zcfb/tz/ 
202403/t20240301_1364313.html． 
[2] 
梁志峰，夏俊荣，孙檬檬，等．数据驱动的配电网分布式光伏承
载力评估技术研究[J]．电网技术，2020，44(7)：2430-2438． 
LIANG Zhifeng，XIA Junrong，SUN Mengmeng，et al．Data driven 
assessment of distributed photovoltaic hosting capacity in distribution 
network[J]．Power System Technology，2020，44(7)：2430-2438(in 
Chinese)． 
[3] 
WANG Shouxiang，DONG Yichao，WU Lei，et al．Interval 
overvoltage risk based PV hosting capacity evaluation considering PV 
and load uncertainties[J]．IEEE Transactions on Smart Grid，2020，
11(3)：2709-2721． 
[4] 
SAHU S K，GHOSH D．Hosting capacity enhancement in distribution 
system in highly trenchant photo-voltaic environment：a hardware in 
loop approach[J]．IEEE Access，2020，8：14440-14451． 
[5] 
国家能源局．分布式电源接入电网承载力评估导则：DL/T 2041—
2019[S]．北京：中国标准出版社，2019． 
[6] 
张云霞．配电网中分布式电源承载力评估研究[D]．北京：华北电
力大学(北京)，2022． 
[7] 
徐超．配电网DG 接纳能力评估及提升研究[D]．哈尔滨：哈尔滨
工程大学，2023． 
[8] 
肖峻，王传奇．配电网分布式发电渗透率极限值定义与计算方法[J]．
电网技术，2024，48(1)：352-360． 
XIAO Jun，WANG Chuanqi．Definition and calculation method of 
DG penetration limit values of distribution network[J]．Power System 
Technology，2024，48(1)：352-360(in Chinese)． 
[9] 
唐飞，谢家锐，刘承锡，等．基于全纯嵌入法的配电网光伏接纳
能力评估方法[J]．电网技术，2024，48(1)：291-299． 
TANG Fei，XIE Jiarui，LIU Chengxi，et al．PV hosting capacity 
evaluation of distribution networks based on holomorphic embedding 
method[J]．Power System Technology，2024，48(1)：291-299(in 
Chinese)． 
[10] 刘帅，李华强，武姝凝，等．考虑灵活性资源传输精细化建模的
配电网优化运行[J/OL]．电网技术，2023：1-15[2024-04-30]．
https://doi.org/10.13335/j.1000-3673.pst.2023.0398． 
LIU Shuai，LI Huaqiang，WU Shuning，et al．Optimizing the operation 
of distribution network by considering the refined modeling of 
flexible resource transmission[J]．Power System Technology，2023：
1-15[2024-04-30]．https://doi.org/10.13335/j.1000-3673.pst.2023. 
0398(in Chinese)． 
[11] CHEN Yewei，SUN Jianjun，ZHA Xiaoming，et al．A novel node 
flexibility evaluation method of active distribution network for SNOP 
integration[J]．IEEE Journal on Emerging and Selected Topics in 
Circuits and Systems，2021，11(1)：188-198． 
[12] MUHAMMAD RIDZUAN M I，MOHD FAUZI N F，ROSLAN N N 
R，et al．Urban and rural medium voltage networks reliability 
assessment[J]．SN Applied Sciences，2020，2(2)：241． 
[13] YANG Wei，WANG Dan，GUO Jingming，et al．Reliability 
assessment of distribution network considering mobile energy storage 
vehicles and dynamic zonal coupling[J] ．Journal of Electrical 
Engineering & Technology，2024，19(1)：1-15． 
[14] SHI Yuntao，LIU Zhao，HU Changbin，et al．Safety analysis and 
dynamic risk assessment of community power distribution network 
using Bayesian network[J]．IFAC-PapersOnLine，2022，55(6)：
583-590． 
[15] WU Zhi，LONG Huan，CHEN Chang．Line aging assessment in 
distribution network based on topology verification and parameter 
estimation[J]．Journal of Modern Power Systems and Clean Energy，
2022 10(6)：1658-1668． 
[16] GAO Huimin，CHEN Jianlin，DIAO Ruisheng，et al．A HEM-based 
sensitivity analysis method for fast voltage stability assessment in 
distribution power network[J]．IEEE Access，2021，9：13344-13353． 
[17] ZHANG Haitao，WANG Xiuli，SAEEDIFARD M，et al．A two-step 
stability assessment method for interconnection of DC distribution 
networks[J]．IEEE Transactions on Power Delivery，2023，38(1)：
68-79． 
[18] 郝文斌，孟志高，张勇，等．新型电力系统下多分布式电源接入
配电网承载力评估方法研究[J]．电力系统保护与控制，2023，
51(14)：23-33． 
HAO Wenbin，MENG Zhigao，ZHANG Yong，et al．Carrying 
capacity evaluation of multiple distributed power supply access to the 
distribution network with the background of a new power system[J]．
Power System Protection and Control，2023，51(14)：23-33(in 
Chinese)． 
[19] 王婷，陈晨，谢海鹏．配电网对分布式电源和电动汽车的承载力
评估及提升方法综述[J]．电力建设，2022，43(9)：12-24． 
WANG Ting，CHEN Chen，XIE Haipeng．Review on evaluation and 
promotion methods of carrying capacity for distributed generation and 
electric vehicles in distribution network[J] ．Electric Power 
Construction，2022，43(9)：12-24(in Chinese)． 
[20] 陈奇芳，李若凡，夏明超，等．计及多维性能评估的新型配电网
光伏选址定容方法[J]．中国电力，2024，57(10)：172-178，207 ． 
CNEN Qifang，LI Ruofan，XIA Mingchao，et al．Photovoltaic site 
selection and capacity determination method for new distribution 
network considering multidimensional performance evaluation[J]．
Electric Power，2024，57(10)：172-178，207(in Chinese)． 
[21] 胡江溢，杨高峰，宋兆欧，等．支持新型储能发展的国际政策与
中国发展模式探讨[J]．电网技术，2024，48(2)：469-479． 
HU Jiangyi，YANG Gaofeng，SONG Zhaoou，et al．Preliminary 
discussion on the supporting policies and the china's development 
model of the new energy storage[J]．Power System Technology，
2024，48(2)：469-479(in Chinese)． 
[22] 王子辉，贾燕冰，李彦晨，等．计及电能质量影响的主动配电网
光储容量优化[J]．电网技术，2024，48(2)：607-617．



<!-- page 10/10 -->

第49 卷 第9 期 
电  网  技  术 
3869 
WAND Zihui，JIA Yanbing，LI Yanchen，et al．Optimal capacity 
configuration of photovoltaic and energy storage system in active 
distribution network considering influence of power quality[J]．Power 
System Technology，2024，48(2)：607-617(in Chinese)． 
[23] 任智君，郭红霞，杨苹，等．含高比例可再生能源配电网灵活资
源双层优化配置[J]．太阳能学报，2021，42(9)：33-38． 
REN Zhijun，GUO Hongxia，YANG Ping，et al．Double-layer optimal 
configuration of flexible resources with high proportion of renewable 
energy distribution network[J]．Acta Energiae Solaris Sinica，2021，
42(9)：33-38(in Chinese)． 
[24] ABIDEEN M Z U，ELLABBAN O，AHMAD F，et al．An enhanced 
approach for solar PV hosting capacity analysis in distribution 
networks[J]．IEEE Access，2022，10：120563-120577． 
[25] 王勇，王婷，岳园园，等．提升分布式光伏承载力的灵活资源协
同规划[J]．电网与清洁能源，2023，39(8)：116-126． 
WANG Yong，WANG Ting，YUE Yuanyuan，et al．Flexible resource 
collaborative planning to enhance the capacity of distributed 
photovoltaic[J]．Power System and Clean Energy，2023，39(8)：
116-126(in Chinese)． 
[26] CAO Xiaoyu，CAO Tianxiang，GAO Feng，et al．Risk-averse storage 
planning for improving RES hosting capacity under uncertain siting 
choices[J]．IEEE Transactions on Sustainable Energy，2021，12(4)：
1984-1995． 
[27] WANG Bo，ZHANG Cuo，DONG Zhaoyang，et al．Improving hosting 
capacity of unbalanced distribution networks via robust allocation of 
battery energy storage systems[J]．IEEE Transactions on Power 
Systems，2021，36(3)：2174-2185． 
[28] 屈高强，王诚良，靳盘龙，等．新型负荷及分布式电源接入配网
承载能力综合评估[J]．电测与仪表，2019，56(19)：37-45，113． 
QU Gaoqiang ，WANG Chengliang ，JIN Panlong ，et al ．
Comprehensive evaluation of carrying capacity in distribution 
network with new load and distributed generation[J]．Electrical 
Measurement & Instrumentation，2019，56(19)：37-45，113(in 
Chinese)． 
 
龚锐 
在线出版日期：2025-02-08。 
收稿日期：2024-05-23。 
作者简介： 
龚锐(2000)，男，硕士研究生，研究方向为配
电网规划，E-mail：1336483606@qq.com； 
李华强(1965)，男，博士、教授，通信作者，
研究方向为电压稳定和控制、电力市场与技术经济
等，E-mail：lihuaqiang@scu.edu.cn。 
（编辑  李健一）
