<!--
source: D5_规划与灵活资源/基于随机场景的配电网源网储协同规划方法_乐健.pdf
sha256: a2612099bb8bf8965bdb91b9331616f0def67ca2811c220b7a92e6d477e93018
method: pymupdf
pages: 16
-->

<!-- page 1/16 -->

第53 卷 第4 期                             电力系统保护与控制                               Vol.53 No.4 
2025年2月16日                         Power System Protection and Control                          Feb. 16, 2025 
DOI: 10.19783/j.cnki.pspc.240745 
基于随机场景的配电网源网储协同规划方法 
乐 健
1，王 靖
1，廖小兵
2，汪维豪
1，毛 涛
3 
(1.武汉大学电气与自动化学院，湖北 武汉 430072；2.武汉工程大学电气信息学院，湖北 武汉 430205； 
3.武汉亿磁源电力科技有限公司，湖北 武汉 430223) 
摘要：为应对配电网源网储协同规划中分布式光伏(photovoltaic, PV)出力和负荷需求的不确定性问题，提出了一种
基于随机场景的配电网源网储协同规划方法。首先，基于Copula 理论构建了源荷时空相关性概率模型，并通过蒙
特卡洛法和K-means 聚类算法分别进行场景生成与削减，得到了典型日场景源荷相关性出力曲线。在此基础上，
以提升PV 的高效消纳和配电网规划的经济性为目标，开展基于随机场景的配电网源网储协同规划研究，建立了
PV、储能系统(energy storage system, ESS)和网架扩建的联合规划模型。最后，以25 节点和54 节点配电网系统为
算例进行仿真分析，验证了所提方法能够有效减轻PV 和负荷不确定性对配电网的影响，显著提高PV 的消纳能
力以及配电网规划的整体经济性。 
关键词：配电网；源网储协同规划；Copula 理论；随机场景；混合整数二阶锥规划 
A source-network-storage collaborative planning method for distribution 
networks based on random scenarios 
LE Jian1, WANG Jing1, LIAO Xiaobing2, WANG Weihao1, MAO Tao3 
(1. School of Electrical Engineering and Automation, Wuhan University, Wuhan 430072, China; 2. School of 
Electrical and Information Engineering, Wuhan Institute of Technology, Wuhan 430205, China; 
3. Wuhan YICIYUAN Power Technology Co., Ltd., Wuhan 430223, China) 
Abstract: To deal with the uncertainty of PV output and load demand in the source-network-storage collaborative 
planning method for distribution networks, a source-network-storage collaborative planning method for distribution 
networks based on random scenarios is proposed. First, a source-load correlation probability model is established based 
on the Copula theory, and scene generation and reduction is carried out by the Monte Carlo method and K-means 
clustering algorithm, so as to obtain the source-load correlation output curve of a typical daily scene. On this basis, to 
improve the efficient consumption of PV and the planning economy of distribution networks, studies on the source- 
network-storage collaborative planning for distribution networks based on random scenarios are carried out, and the joint 
planning model of PV, energy storage system (ESS) and grid expansion is established. Finally, through the simulation 
analysis of 25-bus and 54-bus systems in a certain area, it is verified that the proposed method can effectively mitigate the 
impact of PV and load uncertainties on the distribution networks, and significantly improve the PV absorption capacity as 
well as the overall economy of distribution network planning. 
This work is supported by the National Key Research and Development Program of China (No. 2022YFF0610601). 
Key words: distribution network; source-network-storage collaborative planning; Copula theory; random scenarios; 
mixed integer second-order cone programming 
0  引言 
随着光伏(photovoltaic, PV)在配电网中的大力
开发和利用[1-2]，其出力的不确定性和负荷的波动性 
 
基金项目：国家重点研发计划项目资助(2022YFF0610601) 
给能源的供需平衡带来了巨大挑战[3]。同时负荷的
增长需要对配电网网架进行扩建，不合理的结构会
严重影响系统的运行[4-5]。储能系统(energy storage 
system, ESS)具备双向调节能力[6]，将ESS 与PV 进
行协同规划，能够大幅提升PV 的利用率[7-8]，并且
还能优化资源配置，提升配电网运行的可靠性、安



<!-- page 2/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 133 - 
全性与灵活性[9-10]。因此，考虑PV 出力和负荷需求
的不确定性，研究含PV、ESS 选址定容和网架扩建
的配电网规划方案具有十分重要的现实意义。 
目前，已有大量学者对配电网规划问题进行了深
入研究。文献[11]对分布式电源(distributed generation, 
DG)的优化配置进行研究，提出了考虑DG 选址定
容的配电网规划模型。文献[12-14]以增强配电网运
行的可靠性和经济性为目的，研究了ESS 在配电网
中的优化配置问题。以上文献均只针对DG 优化配
置或是ESS 优化配置的配电网规划问题进行了建
模。在配电网规划中，实施“PV+ESS”的联合规
划策略对于提升配电网对PV 的消纳能力以及降低
弃光损失具有至关重要的意义[15-16]。文献[17]提出
了一种含有DG 和ESS 的配电网协同规划模型，在
满足需求侧负荷增长的同时，优化了DG、ESS 的
配置，并在配电网扩展过程中考虑了DG、ESS 的
影响。文献[18]建立了两步法，在PV 并网条件下通
过调度与控制策略对ESS的功率与容量进行合理配
置。文献[19]基于改进多目标粒子群算法，提出一
种配网储能优化配置方法，最大化利用ESS 的平抑
作用。目前对DG 和ESS 的优化配置问题已有较多
研究，但是鲜有文献对配电网源网储协同规划模型
进行充分研究。 
负荷和PV 的随机性会给配电网规划带来巨大
的挑战[20]，针对两者的不确定性问题，文献[21]提
出一种基于时序性的规划方法，针对单日内的负荷
需求和PV 出力变化进行建模，为求解含有PV 的
时序模型，研究采用蒙特卡洛法，通过随机抽样模
拟不同场景，得到更准确的规划结果。该方法考虑
了时序变化，但是因为没有考虑多时间尺度下负荷
需求和PV 出力的相关性配合，造成规划结果不够
准确。文献[22]综合考虑投资成本、环境效益以及
供电可靠性，建立分布式风电和联络线协调规划模
型，但是在这种规划下，发电机出力值是恒定的，
结果不符合实际情况，没有体现出不确定性。针对
多场景的不确定性问题，文献[23]根据风力发电机
的3 种状态划分场景，以此体现风力发电机出力的
随机性，然而对于PV 并不适用。 
综上研究和分析，本文首先针对PV 出力和负
荷的随机性，基于Copula 理论建立源-荷时空相关性
概率模型，并通过蒙特卡洛法和K-means 聚类算法生
成典型日场景源-荷相关性出力曲线。然后，以提升
PV 的高效消纳和配电网规划经济性为目标，基于
随机场景对配电网源网储协同规划进行研究，建立
PV、ESS 和网架扩建的联合规划模型。最后，通过
25 节点和54 节点算例仿真分析验证所提方法对提
升PV 的消纳能力和配电网规划经济性的有效性。 
1   源荷时空相关性场景 
1.1 基于Copula 的源荷时空相关性概率模型 
在相关系数判别法中，Kendall 相关系数和
Spearman 相关系数[24]常被用来评估拟合程度。这两
种秩相关系数都是反映等级相关程度的统计分析指
标，用于衡量两个变量之间的关联程度。在Copula
函数的拟合度判别中，可以将每种Copula 函数的秩
相关系数与样本数据的秩相关系数进行比较。通过
计算这些相关系数并观察它们与样本数据的相关系
数的接近程度，评估Copula 函数对样本数据的拟合
程度。数据越接近，拟合度越高，表明相应的Copula
函数是最合适的。这种方法有助于在多种Copula
函数中选择出最适合描述数据特征的模型。 
设负荷和PV 的出力分别为U 和V ，
1
1
( ,
)
u v
和
2
2
(
,
)
u v
是其出力( , )
U V 的任意两个出力样本观测
值，两个值相互独立。如果
1
1
2
2
( ,
) (
,
)
0
u v
u v
·
＞
，则
称
1
1
( ,
)
u v
和
2
2
(
,
)
u v
具有一致性；如果
1
1
( ,
)
u v · 
2
2
(
,
)
0
u v
＜，则称
1
1
( ,
)
u v
和
2
2
(
,
)
u v
具有不一致性。 
Kendall 秩相关系数
k
ρ 为 
k
2(
)
(
1)
a
b
N N
ρ
-
=
-
             (1) 
式中：a 表示( , )
U V 中具有一致性出力的样本对数；
b 表示( , )
U V 中具有不一致性出力的样本对数；N 表
示采样点的总个数，本文中N 取24，即步长为1 h。 
Spearman 秩相关系数
sρ 为 
1
2
2
1
s
1
(
)(
)
(
)
(
)
N
i
i
i
N
N
i
i
i
i
c
c
d
d
c
c
d
d
ρ
=
=
=
-
-
=
-
-
Σ
Σ
Σ
     (2) 
式中：ic 表示
iu 在
1
2
( ,
,
,
)
N
u u
u
…
中的秩；id 表示
iv 在
1
2
( ,
,
,
)
N
v v
v
…
中的秩；
1
N
i
i
c
c
N
=
=Σ
；
1
N
i
i
d
d
N
=
=Σ
。 
欧式距离判别法[25]是一种在多维空间中评估
对象之间相似性或差异性的有效方法。在Copula
函数的拟合度判别中，欧式距离判别法同样发挥着
重要作用。这种方法将每个Copula 函数的欧式距离
与样本数据的经验Copula 函数的欧式距离进行比
较。欧式距离的计算基于多维空间中点之间的距离
公式，它衡量的是两个点在各个维度上的差异总和。
其中，每个Copula 函数和样本数据的经验Copula
函数都可以被视为多维空间中的点，其维度由
Copula 函数的参数或其他相关特征确定。



<!-- page 3/16 -->

- 134 -                                         电力系统保护与控制   
通过比较这些欧式距离，可以得出哪种Copula
函数与样本数据的拟合度更高。一般来说，欧式距离
越小，说明两个对象在多维空间中的位置越接近，即
它们的相似度越高。因此，欧式距离越小，Copula 函
数与样本数据的经验Copula 越相似，拟合优度越高。 
设( ,
) (
1,2,
, )
i
i
x y
i
n
=
…
为二维变量(
, )
X Y 的样
本，
( )
n
i
F x
与
(
)
n
i
F y
分别为二维变量(
, )
X Y 的经验
累积分布函数。样本的经验Copula 函数计算公式
Cn(u, v)为 
)
[
(
)
] [
]
(
1
1
( , )
≤
≤
n
i
n
i
n
n
F
x
u
G
y
v
i
C u v
I
I
n
=
= Σ
      (3) 
式中：
[ ]
I · 表示示性函数，当
( )≤
n
i
F x
u 时，存在
(
[
]
)
1
≤
n
i
F
x
u
I
= ，否则
[
(
)
]
0
≤
n
i
F
x
u
I
=
；
(
[
]
)≤
n
i
G
y
v
I
同理。 
通过对比欧氏距离平方的大小来判别最合适的
函数，欧氏距离平方
2
d 的计算公式为 
2
2
1
(
)
( ,
)
,
n
n
i
i
e
i
i
i
d
C u v
C u v
=
=
-
Σ
       (4) 
式中：
( )
i
n
i
u
F x
=
；
(
)
i
n
i
v
G
y
=
；
( )
e
C · 表示经验
Copula 函数。
2
d 越小，函数的拟合性能越高。 
非参数核密度估计是一种非参数检验方法，能
直接从实测数据样本中获取数据的分布特征[26]。假
设数据样本概率密度函数为
( )
F x ，其非参数核密度
估计为 
1
1
1
1
( )
(
)
(
)
n
n
i
i
i
i
x
x
F x
K x
x
K
n
nh
h
=
=
-
=
-
=
Σ
Σ
  (5) 
式中：x 表示
1
2
,
,
,
n
x x
x
…
随机变量的样本；n 表示样
本空间；h 表示窗口，
0
h＞
；
( )
K · 表示核函数。 
非参数核密度估计主要是核函数和带宽的选
取，
( )
F x 会继承
( )
K · 的连续性和可微性，窗口h
影响拟合的情况。核函数
( )
K · 是非负、积分为1、
均值为0 的概率密度函数，常用的
( )
K · 为高斯函数，
表示为 
2
1
1
( )
exp(
)
2
2π
K x
x
=
-
        (6) 
构建基于Copula 理论的源荷时空相关性概率
模型，需对参数θ 进行估计，可以有效简化传统联
合分布模型的计算过程。参数θ 的估计采用相关指
数法，通过计算样本的相关指数间接确定。 
运用极大似然法估计Gumbel Copula、Clayton 
Copula 以及Frank Copula 函数的参数θ 。为确保这
些参数的准确性，本文进一步采用Kendall 秩相关
系数τ 进行检验。 
基于负荷需求和PV 出力的概率模型，利用
Copula 理论，充分考虑两者间的时空相关性，建立
基于Copula 理论的源荷时空相关性概率模型。这一
模型能够更准确地描述和预测负荷需求与PV 出力
之间的时空相关性，为配电网的规划和优化运行奠
定基础。 
基于Copula 理论的源荷时空相关性概率模型
生成流程图如图1 所示。 
 
图1 概率模型生成流程图 
Fig. 1 Probabilistic model generation flow chart 
1.2 基于蒙特卡洛法的场景生成 
场景生成是配电网不确定性建模的关键环节，
它旨在利用确定性信息对不确定性进行量化，从而
构建确定性的离散概率情景。这一过程基于概率预
测，通过生成一系列场景来反映源荷的不确定性。
在选择不确定性因素时，通常需要根据具体的决策
问题来确定。在现有的研究中，常将PV 发电和负
荷需求、预测误差以及变异性特征等视为重要的不
确定性因素，而本文特别关注了PV 发电和负荷需
求这两个关键因素。 
与直接使用随机规划相比，场景生成方法通过
海量场景全面描述源荷不确定性，使模型更贴近配
电网实际规划问题。生成的场景能以离散的确定性
样本精确描述不确定性概率分布，充分反映时间、
空间特征。这种方法不仅提高了模型的准确性和可
靠性，还有助于优化配电网的运行决策，提升电力
系统的整体性能。 
本文采用蒙特卡洛法[27]对基于Copula 理论的
源荷时空相关性概率模型进行抽样，生成大量源荷
时空相关性场景。基于蒙特卡洛法的源荷时空相关
性生成场景的具体步骤如下。 
1) 得到基于Copula 理论的源荷时空相关性概
率模型后，为了生成大量样本以进行后续分析，需
要对模型进行采样，以下是采样过程的主要步骤。



<!-- page 4/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 135 - 
(1) 在[0,1]区间内随机生成数字
1
2
,
,
,
n
a a
a
···
。 
(2) 令
1
1
u
a
=
表示一种随机变量边缘分布函数
值，
2u 表示另一种随机变量边缘分布函数值。
2u 可
以通过预先选定的最合适的Copula 函数C 求得，
计算公式为 
1
2
2
1
( ,
,
,
)
n
C u u
u
a
u
∂
=
∂
…
          (7) 
(3) 对于第n 种函数值
nu ，可以通过式(8)得到。 
1
1
2
1
2
1
1
1
2
1
1
2
1
( ,
,
,
)
( ,
,
,
,1)
n
n
n
n
n
n
n
C u u
u
u u
u
a
C u u
u
u u
u
-
-
-
-
-
∂
∂∂
∂
=
∂
∂∂
∂
…
…
…
…
        (8) 
(4) 重复以上过程k 次，则可以获取k 组n 个随
机变量的外围分布函数值。 
(5) 通过解反函数
1( )
i
i
i
x
F
u
-
=
，可以使
1
(
,
j
u
 
2 ,
,
)
j
nj
u
u
…
变换成联合分布函数场景，其中
1,
j =
 
2,
,
D
N
···
，ND 为总天数。 
2) 在分析PV 和负荷两者的相关性时涉及反函
数计算，首先，利用Copula 概率模型推导出PV 出
力和负荷需求的外围分布函数。随后，针对这两个
外围分布函数分别进行反函数计算。这种方法充分
考虑了生成的场景中，PV 出力和负荷需求之间的
时空相关性。 
场景生成的各个阶段如图2 所示。 
 
图2 源荷时空相关性场景生成步骤 
Fig. 2 Steps for generating source-load spatio-temporal 
correlation scenarios 
1.3 基于K-means 聚类算法的场景削减 
虽然场景分析需要大量场景来减少不确定性，
但过多的场景会增大随机优化的计算负担。因此，
必须将场景分析产生的大量场景缩减为一小部分典
型情景，这一过程称为场景缩减。即从给定的初始
场景集S 中，选择部分满足条件的场景形成保留场
景集R，这样的保留场景集R 就能很好地替代初始
场景集S，而被舍弃的场景则形成删除场景集D。 
主要的场景缩减方法有同步后向缩减法、快速
前向缩减法以及K-Means 和K-Mediods 等聚类分析
法。虽然实现过程不尽相同，但不同缩减方法的目
标是一致的。在面对海量场景情况时K-Means 聚类
算法在聚类速度上具有一定优势。 
基于K-means 聚类算法的场景削减流程图如图
3 所示。 
 
图3 场景削减流程图 
Fig. 3 Scene reduction flow chart 
2   基于随机场景的源网储协同规划模型 
2.1 目标函数 
本文的配电网源网储协同规划模型主要考虑3
个方面的投资成本费用，包括PV 弃光惩罚费用、
网架扩建投资成本和ESS 投资成本，以全年配网综
合成本最小为目标来构建目标函数。 
i
inv
L ne
ESS
PV
min
(
)
C
C
C
C
+
+
=Σ
      (9) 
S
PV
S
L
S
ESS
PV
PV
PV
PV
,
, ,
, ,
1
line
length
ESS
e
e
p
PV
Line
,
E
L
,
,
SS
e
,
365
( )(
)
( )(
)
T
i s
i t s
i t s
s
t
i
ij
s
ij
i s
i
i
ij
s
i
i s
s
i
s
c
x
s P
P
c
L
x
s c E
c P
C
C
x
C
Ω
Ω
Ω
Ω
Ω
Ω
δ
δ
∈
=
∈
∈
∈
∈
∈
■
-
|
|
|
■
|
|
+
=
=
|
=
■
Σ Σ Σ
Σ Σ
Σ Σ
 (10) 
式中：
inv
C
表示全年配网综合成本；
PV
C
表示年化
PV 弃光惩罚费用；
Line
C
表示网架扩建投资成本；
ESS
C
表示年化ESS 投资/运维成本；
PV
c
表示PV 弃
光惩罚费用系数；
PV
,i s
x
表示决策，为0-1 整数变量，



<!-- page 5/16 -->

- 136 -                                         电力系统保护与控制   
若在节点i 安装PV，
PV
,
1
i s
x
= ，否则
PV
,
0
i s
x
=
；( )
δ s 表
示典型场景概率；
PV
, ,
i t s
P
表示在场景s 时刻t 节点i 上
所连接的PV 的预测功率值；PV
, ,
i t s
P
表示在场景s 时刻
t 节点i 上所连接的PV 的有功功率；
L
,
ij s
x
为无方向
的0-1 整数变量，若节点i 与节点j 相连，则
L
,
1
ij s
x
= ，
否则
L
,
0
ij s
x
=
；line
c
表示线路单位长度修建成本；length
ij
L
表示线路长度；
ESS
,i s
x
表示决策，为0-1 整数变量，若
在节点i 安装ESS，
ESS
,
1
i s
x
= ，否则
ESS
,
0
i s
x
=
；
e
ic 和
p
ic
分别表示节点i 处ESS 的单位容量投资/运维成本和
单位功率投资/运维成本；e
,i s
E 表示ESS 的额定容量；
e
,i s
P 表示ESS 的额定功率；
S
Ω 表示场景集；
PV
Ω
表
示PV 候选接入节点集合；
L
Ω 表示配电网网架线路
集合；
ESS
Ω
表示ESS 候选接入节点集合。 
2.2 约束条件 
2.2.1 分布式光伏约束 
随着PV 容量的增加，电网中会出现过电压问
题。为了解决这一问题，本文采用最优逆变器调度[28] 
(optimal inverter dispatch, OID)策略控制PV 的有功
功率和无功功率。OID 策略下PV 的运行区域如图
4 所示。 
 
图4 OID 策略下PV 运行区域 
Fig. 4 PV operating area under OID strategy 
1) 运行约束 
PV,x
PV
, ,
, ,
PV,x
2
PV,x
2
PV
2
, ,
, ,
, ,
PV,x
PV,x
PV,x
, ,
, ,
, ,
PV
PV,x
PV
,
, ,
,
PV
PV
PV,x
PV
PV
, ,
,
, ,
, ,
,
0
tan
tan
(
)
(
)
(
)
(1
)
(1
)
i t s
i t s
i t s
i t s
i t s
i t s
i t s
i t s
i s
i t s
i s
i t s
i s
i t s
i t
i
i
s
i s
P
P
P
Q
S
P
Q
P
M
x
P
M
x
P
M
x
P
P
M
x
θ
θ
-
×
×
-
■
|
|
+
||-
×
-
+
×
|
|
-
■
|
|
■
≤
≤
≤
≤
≤
≤
≤
≤
≤
 
(11) 
式中：PV
, ,
i t s
Q
表示在场景s 时刻t 节点i 上所连接的PV
的无功功率；
PV
, ,
i t s
S
表示在场景s 时刻t 节点i 上所连
接的PV 的额定容量；
iθ 表示PV 的功率因数角；
PV,x
, ,
i t s
P
、
PV,x
, ,
i t s
Q
表示中间辅助变量，
PV,x
PV
PV
, ,
,
, ,
i t s
i s
i t s
P
x
P
=
，
PV,x
PV
PV
, ,
,
, ,
=
i t s
i s
i t s
Q
x
Q
；M 表示一个足够大的正数。 
2) 额定容量约束 
PV
PV
, ,
,max
0
i t s
i
S
S
≤
≤
          (12) 
式中，
PV
max
iS ，
表示节点i 上可安装的PV 的最大容量。 
3) 安装数量约束 
L
PV
1
PV
,i s
N
i
x
N
=Σ
≤
           (13) 
式中：
L
N 表示节点数；
PV
N
表示配电网允许PV 安
装的最大数量。 
2.2.2 电池储能约束 
鉴于PV 出力变化与负荷需求的变化不完全匹
配，为满足配电网在变电站功率、节点电压和支路
电流等方面的严格约束，需通过适当的弃光策略进
行调节。本文提出的源网储协同规划方法通过引入
ESS 对系统电压进行削峰填谷，充分利用配电网中
的PV，提高配电网对PV 的消纳能力。 
1) 运行约束 
ch
dis
ESS
, ,
, ,
,
ch
e,ch
, ,
,
dis
e,dis
, ,
,
dis
, ,
ch
, ,
,
1,
, ,
ch,
di
e,x
e,x
,
,
ch
e,ch
ch
, ,
,
, ,
e
ch
,
s
,
,
,
, ,
0
0
0.
(
)
2
0.9
(1
)
i t s
i t s
i s
i t s
i s
i t s
i s
i t s
i t s
i t
s
i t s
i
i
i s
i s
i t s
i s
i t s
i s
i t
i
s
s
t
u
u
x
P
P
P
P
P
E
E
P
E
E
M
u
P
M
t
u
P
M
u
P
E
η
η
-
+
=
+
-
Δ
-
×
×
-
×
-
≤
≤
≤
≤
≤
≤
≤
≤
≤
≤
 
 
 
e,ch
e
ch
,
,
, ,
dis
e,dis
dis
, ,
,
, ,
e
dis
e,dis
e
dis
,
, ,
,
,
, ,
e,x
ESS
ESS
,
,
,
ESS
ESS
,
,
,
,
,
e
e,x
e
(1
)
(1
)
(1
)
(1
)
(1
)
i s
i s
i t s
i t s
i
i s
s
i s
s
i s
s
s
i t s
i s
i t s
i s
i s
i t s
s
i
i
i
i
i s
P
M
u
M
u
P
M
u
P
M
u
P
P
M
x
x
x
u
M
E
M
E
x
E
M
E
M
■
|
|
|
|
|
|
|
|■
+
×
-
-
×
×
-
×
-
+
×
-
-
×
×
-
×
-
+
×
-
≤
≤
≤
≤
≤
≤
≤
≤
≤
|
|
|
|
|
|
|
|■
 
(14) 
式中：
ch
, ,
i t s
u
和
dis
, ,
i t s
u
分别表示ESS 的充电状态以及放
电状态，为0-1 整数变量；
ch
, ,
i t s
P
和
dis
, ,
i t s
P
分别表示ESS
的充电功率和放电功率；
, ,
i t s
E
表示节点i 处ESS 在
时刻t 的电量；
ch,i
η
表示节点i 处ESS 的充电效率；
dis,i
η
表示节点i 处ESS 的放电效率；t
Δ 表示ESS 的
调度时间间隔；
e,ch
,i s
P
、
s
e
,
di
,
i s
P
和
e,x
,i s
E
表示中间辅助变
量，
ch
e
, ,
e ch
,
,
,
i t s
s
i
i
s
u
P
P
=
，
dis
dis
e
,
,
,
,
e
,i s
i t s
i s
P
u
P
=
，
e
ESS
,
e,x
,
,
i s
i s
i s
x
E
E
=
。 
2) 额定功率约束 
ESS
e
e
ESS
e
,
,min
,
,
,max
≤
≤
i s
i
i s
i s
i
x
P
P
x
P
      (15) 
式中，
e
,max
iP
和
e
,min
iP
分别表示ESS 额定功率的上下限。



<!-- page 6/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 137 - 
3) 额定容量约束 
e
ESS
e
,
,
,max
0≤
≤
i s
i s
i
E
x
E
         (16) 
式中，
e
,max
iE
表示ESS 额定容量的上限。 
4) 安装数量约束 
L
ESS
1
ESS
,i
N
i
s
x
N
=Σ
≤
           (17) 
式中，
ESS
N
表示配电网允许安装的ESS 数量上限。 
2.2.3 网架扩建约束 
本节采用辐射状拓扑结构，通过单商品流约
束[29](single-commodity flow constraints, SCF)与节
点-边的数量关系共同构建配电网网架扩建模型。
SCF 以虚拟流的形式确保图的连通性。 
1) SCF 约束 
L
L
L
0
L
, ,
, ,
L
0
,
,
)
,
,
(
)
(
1
/
(
)
(
)
ji t s
ij t s
ji
ij
ij s
ij
ij t s
ij s
ij
M
F
F
i
N
x
x
F
M x
x
R
Ω
Ω
∈
∈
-
=
-
■|■
∀∈
■
+
+
|
Σ
Σ
≤
≤
   (18) 
式中：
, ,
ji t s
F
和
, ,
ij t s
F
分别表示在场景s 时刻t 节点j
流向节点i 的虚拟功率、节点i 流向节点j 的虚拟功
率；1 表示普通节点上的虚拟负荷；0
ijx 表示节点i 与
节点j 之间初期已修建的网架线路，为无方向的0-1
整数常量，若存在初期修建的线路，则
0
1
ijx = ，否
则
0
0
ijx =
；R 表示变电站节点数量。 
2) 节点-边数目关系约束 
L
0
L
,
L
( )
(
)
ij
ij s
ij
x
x
N
R
Ω
∈
+
=
-
Σ
       (19) 
3) 网架扩建约束 
L
0
,
1
ij s
ij
x
x
+
≤           (20) 
2.2.4 潮流约束 
考虑网架扩建约束，增设支路功率约束，本
文采用二阶锥松弛(second-order cone relaxation, 
SOCR)[30-31]将潮流方程凸松弛处理，得到转化后的
混合整数二阶锥规划(mixed integer second-order 
cone programming, MISOCP)潮流模型。 
1) 潮流模型 
, ,
, ,
, ,
, ,
:
:
, ,
, ,
, ,
, ,
:
:
, ,
, ,
, ,
, ,
L
2
2
,
,
0
L
0
,
,
,
,
,
(
)
(
)
2(
)
(1
)
(
)
(
)
2
2
ij t
ij t
ij
i t s
jk t s
ij t s
ij ij t s
k j
k
i i
j
i t s
jk t s
ij t s
ij ij t s
k j
k
i i
j
i t s
j t s
ij
ij t s
ij
ij t s
ij s
ij
ij
ij t s
s
t
ij
ij
ij
p
P
P
r l
q
Q
Q
x l
v
x
x
v
r P
x Q
M
x
r
x l
Q
V
P
x
l
→
→
→
→
=
-
-
=
-
-
-
-
+
+
-
-
+
-
+
Σ
Σ
Σ
Σ
≤
,
,
,
2
+
i t
i
ij t
t
l
V
■
|
|
|
|
|■
|
|
|
|
|■
≤
 
 (21) 
式中：
, ,
i t s
p
和
, ,
i t s
q
分别表示在场景s 时刻t 节点j 的
注入有功、无功功率；
, ,
jk t s
P
和
, ,
jk t s
Q
分别表示在场
景s 时刻t 节点j 流出的有功、无功功率；
, ,
ij t s
P
和
, ,
ij t s
Q
分别表示在场景s 时刻t 流入节点j 的有功、无
功功率；ijr 和
ijx 分别表示支路ij 上的电阻、电抗；
, ,
ij t s
l
表示在场景s 时刻t 支路ij 上电流的平方值；
, ,
i t s
v
和
, ,
j t s
v
分别表示在场景s 时刻t 节点i 、节点j
上的电压的平方值；
,
ij t
l
表示时刻t 支路ij 上电流的
平方值，
2
,
ij t
ij
l
I
=
；
,i t
V 表示时刻t 节点i 上的电压
的平方值，
2
,i t
i
V
U
=
。 
2) 电压约束 
, ,
≤
≤
i
i t s
i
v
v
v             (22) 
式中，
iv 和
iv 分别表示节点i 上电压的平方的上、
下限。 
3) 电流约束 
0
,
L
, ,
0
(
)
≤
≤
ij
ij
ij
ij
t s
s
l
x
x l
+
         (23) 
式中，ijl 表示支路ij 上电流的平方的上限。 
4) 关口功率约束 
, ,
, ,
i
i t s
i
i
i t s
i
p
p
p
q
q
q
■|■
|■
≤
≤
≤
≤
           (24) 
式中：
ip 和
ip 分别表示节点i 上变电站发电机有功
功率的最小值和最大值；
iq 和
iq 分别表示节点i 上
变电站发电机无功功率的最小值和最大值。 
5) 支路功率约束 
L
0
max
L
0
max
L
0
max
L
,
, ,
,
,
,
0
x
,
ma
,
(
)
(
)
(
)
(
)
ij
ij
ij
ij
ij
ij
ij
ij
ij
i
s
t s
s
s
t s
j
ij
ij
ij
s
ij
x
x
P
P
x
x
P
x
x Q
Q
x
x Q
-
+
+
-
+
+
■|■
|■
≤
≤
≤
≤
  (25) 
式中，
max
ijP
和
max
ij
Q
分别表示支路ij 上有功功率与无
功功率的最大值。 
2.2.5 其他设备约束 
由于PV 接入配电网，且其渗透率与日俱增，
因此在非高峰时段可能会出现电流反向，可以在配
电网配置无功补偿装置来缓解这种情况。如果因PV
发电装置比例过高而出现电压问题，可以在配电网
配备有载调压变压器(on-load tap changer, OLTC)，
以稳定其运行[32]。 
1) 分组投切电容器(capacitors banks, CB)运行
约束



<!-- page 7/16 -->

- 138 -                                         电力系统保护与控制   
CB
CB
CB
CB
, ,
, ,
, ,
CB
CB
,
1
,
lim
,CB
CB
1
, 
Z
0
i t s
i t s
T
t
i
i
i t s
i t s
t
i
Q
n
q
n
n
B
B
N
-
=
+
■
||■
|
|
=
=
∈
■Σ
≤
≤
        
(26) 
式中：
CB
, ,
i t s
Q
表示在场景s 时刻t 节点i 上CB 实际投运
补偿功率；
CB
, ,
i t s
n
表示在场景s 时刻t 节点i 处CB 的投
运组数；
CB
iq
表示单组CB 的补偿功率；
CB
i
N
表示节
点i 处CB 的最大补偿组数；T 为一天中的总调度周期
数；
lim
CB
B
表示一天T 个调度周期内CB 的动作次数限
制；
,CB
t
iB
表示决策，为0-1 整数变量，若操作CB，
则
,CB
1
t
iB
= ，否则
,CB
0
t
iB
=
。 
2) 静止无功补偿装置(static var compensation, 
SVC)运行约束 
SVC
SVC
SVC
,min
, ,
,max
≤
≤
i
i t s
i
Q
Q
Q
        (27) 
式中：
SVC
, ,
i t s
Q
表示在场景s 时刻t 节点i 上所连接的
SVC 的各相优化调节功率；
SVC
,max
i
Q
和
SVC
,min
i
Q
分别表示
SVC 各相可调功率的上下限。 
3) 图5 为带有OLTC 的支路模型。OLTC 运行
约束如式(28)所示。 
 
图5 含OLTC 的支路模型 
Fig. 5 Branch model with OLTC 
min
, ,
, ,
, ,
, ,
0
, ,
, ,
, ,
, ,
, ,
min
, ,
, ,
, ,
, ,
0
, ,
, ,
, ,
, ,
, ,
, ,
0
2
0
(1
)
0
2
0
(1
)
0
2
ij
ij
K
n
ij t s
ij
j t s
ij t s
ij n t
n
j t s
ij n t
ij n t
ij n t
ij n t
N
n
o t s
ij
ij t s
ij t s
ij n t
n
ij t s
ij n t
ij n t
ij n t
ij n t
n
ij n t
n
m
k
v
k
x
v
x
M
x
M
v
k
m
k
y
m
y
M
y
M
λ
λ
λ
λ
λ
=
=
=
=
+ Δ
-
-
=
+ Δ
-
-
Σ
Σ
≤
≤
≤
≤
≤
≤
≤
≤ 
 
 
ij
N
ij
K
■
|
|
|
|
|
||■
|
|
|
|
|
|
|■Σ
≤
     (28) 
式中：
, ,
ij t s
m
表示中间辅助变量；
, ,
i t s
v
和
, ,
o t s
v
分别表示
在时刻t 节点i 和节点o 电压的平方；
, ,
ij t s
k
Δ
表示场景
s 时刻t 安装在支路ij 上OLTC 的单位调节步长；
ij
K
表示OLTC 分接头的挡位数量；ijk 表示安装在支路
ij 上OLTC 的变比；
min
ijk
表示支路ij 上OLTC 变比
的幅值；
ij
N 表示安装在支路ij 上OLTC 的调节档
位数；
, ,
ij n t
x
、
, ,
ij n t
y
表示中间辅助变量，
, ,
ij n t
x
=  
, ,
, ,
ij n t
j t s
v
λ
，
, ,
, ,
, ,
ij n t
ij n t
ij t s
y
m
λ
=
；
, ,
ij n t
λ
表示{0,1}的组合。 
3   算例分析 
3.1 算例系统设置 
为验证所提基于随机场景的配电网源网储协同
规划方法对提高PV 并网容量和配电网规划经济性
的有效性，本文以图6 和图7 所示25 节点、54 节点
系统为模型，利用Yalmip 建模工具以及GUROBI 求
解器进行求解。采用Core(TM) i5-11320H CPU，
3.20 GHz 个人电脑在Matlab R2020b 上求解不同方
案下配电网的规划结果。如表1 所示，设置4 种方
案：方案1，只考虑网架扩建；方案2，考虑网架扩
建、PV 选址定容、OLTC 调节、无功补偿；方案3，
考虑网架扩建、ESS 选址定容、OLTC 调节、无功
补偿；方案4，考虑网架扩建、PV 选址定容、ESS
选址定容、OLTC 调节、无功补偿。算例系统参数
和设备参数相关信息如表2—表8 所示。 
 
图6 25 节点系统 
Fig. 6 The 25-bus system 
 
图7 54 节点系统 
Fig. 7 The 54-bus system



<!-- page 8/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 139 - 
表1 方案设置 
Table 1 Scheme setting 
方案 网架扩建 PV 选址定容 ESS 选址定容 无功补偿
OLTC 
1 
√ 
— 
— 
— 
— 
2 
√ 
√ 
— 
√ 
√ 
3 
√ 
— 
√ 
√ 
√ 
4 
√ 
√ 
√ 
√ 
√ 
表2 系统参数信息 
Table 2 System parameter information 
参数 
25 节点系统 
54 节点系统 
变电站有功功率/kW 
[0,5000] 
[0,10 000] 
变电站无功功率/kvar 
[0,2500] 
[0,5000] 
节点电压限制/p.u. 
[0.95,1.05] 
[0.95,1.05] 
支路功率上限/MVA 
10 
10 
支路电流上限/p.u. 
1 
1 
参考电压/kV 
12.66 
12.66 
参考功率/MW 
10 
10 
表3 PV 参数信息 
Table 3 PV parameter information 
PV 限制 
25 节点系统 
54 节点系统
方案1 安装数量限制 
0 
0 
方案2 安装数量限制 
[2,5] 
[3,8] 
方案3 安装数量限制 
0 
0 
方案4 安装数量限制 
[3,8] 
[5,10] 
节点最大安装容量/MW 
1.5 
3 
表4 ESS 参数信息 
Table 4 ESS parameter information 
ESS 限制 
25 节点系统 
54 节点系统 
方案1 安装数量限制 
0 
0 
方案2 安装数量限制 
0 
0 
方案3 安装数量限制 
[1,5] 
[1,8] 
方案4 安装数量限制 
[1,5] 
[1,8] 
额定功率/MW 
2 
2 
充电效率 
0.9 
0.9 
放电效率 
1 
1 
SOC 上下限 
[0.2,0.9] 
[0.2,0.9] 
表5 CB 参数信息 
Table 5 CB parameter information 
CB 限制 
25 节点系统 
54 节点系统 
方案1 待安装节点 
— 
— 
方案2 待安装节点 
21 
13 
方案3 待安装节点 
21 
13 
方案4 待安装节点 
21 
13 
单组补偿功率/kvar 
50 
50 
最大补偿组数 
4 
4 
单日内CB 的动作次数上限 
5 
5 
表6 SVC 参数信息 
Table 6 SVC parameter information 
SVC 限制 
25 节点系统 
54 节点系统 
方案1 待安装节点 
— 
— 
方案2 待安装节点 
18 
6 
方案3 待安装节点 
18 
6 
方案4 待安装节点 
18 
6 
补偿范围/kvar 
[−200,300] 
[−200,300] 
表7 OLTC 参数信息 
Table 7 OLTC parameter information 
OLTC 限制 
25 节点系统 
54 节点系统 
方案1 待安装支路
— 
— 
方案2 待安装支路
1-22,3-23,14-24,21-25 
5-52,6-51,41-53,50-54
方案3 待安装支路
1-22,3-23,14-24,21-25 
5-52,6-51,41-53,50-54
方案4 待安装支路
1-22,3-23,14-24,21-25 
5-52,6-51,41-53,50-54
变压器变比 
[0.95,1.05] 
[0.95,1.05] 
变压器分接头 
每一档变化值 
0.01 
0.01 
变压器分接头 
挡位数量 
10 
10 
表8 费用信息 
Table 8 Cost information 
各项成本 
数值 
PV 弃光惩罚/(元/kWh) 
3.6 
ESS 单位容量年化投资成本/(元/kWh) 
1270 
ESS 单位功率年化投资成本/(元/kWh) 
1650 
线路单位长度修建成本/(万元/km) 
36.2 
3.2 随机场景分析 
通过相关系数判别法和欧氏距离判别法计算出
不同Copula 函数的拟合度，从中选取最合适的
Copula 函数，拟合度计算结果如表9 所示。 
根据表9 可知，相较于其他方法，Frank-Copula
方法所得相关系数与样本数据吻合度更高，且与经
验Copula 的欧氏距离最小。尽管t-Copula 的相关系
数表现尚可，但与经验Copula 的欧氏距离过大，这
表明其拟合效果并不理想。因此，t-Copula 不宜作
为最优拟合函数。综合考虑，本文选用Frank-Copula
进行数据拟合，以确保拟合结果的准确性和可靠性。 
通过蒙特卡洛法对基于Copula 理论的源荷时
空相关性概率模型的每个时段进行随机采样。在此
过程中，设定负荷和PV 出力场景数目均为3650 个，
以确保场景的随机性和多样性。通过这一方法生成
海量的源荷时空相关性场景集，如图8 所示。 
在保证求解精度的前提下，尽可能提升运算效
率，进一步使用K-means 聚类算法将3650 个源荷
时空相关性场景进行场景缩减。SSE 指标、SE 指标



<!-- page 9/16 -->

- 140 -                                         电力系统保护与控制   
表9 不同函数的拟合度判别 
Table 9 Fitting degree discrimination of different functions 
 
正态Copula 
t-Copula 
Gumbel-Copula 
Clayton-Copula 
Frank-Copula 
样本数据 
Kendall 秩 
相关系数 
−0.078 
−0.091 
1.457×10−6 
7.729×10−7 
−0.089 
−0.082 
Spearman 秩 
相关系数 
−0.087 
−0.133 
2.936×10−6 
1.169×10−6 
−0.127 
−0.122 
平方欧式 
距离 
0.842 
107.173 
2.169 
2.749 
0.226 
0 
 
图8 场景生成 
Fig. 8 Scenario generation 
和场景之间的相似系数计算完成后，最佳聚类数量
定义为一个聚类中SSE 值小且SE 值大所对应的聚
类数量。聚类的数量取1—15，计算每个聚类的SSE
和SC 指标，并绘制成曲线；利用SSE 和SC 曲线
找到合适的聚类中心数量为4。将3650 个场景作为
数据对象划分为4 类，最后得到4 个典型场景，算
法流程如图9 所示，生成的典型场景出力曲线如图
10 所示，各典型场景概率如表10 所示。 
通过图10 可以发现，在特定的时间段内，不同
场景中PV 出力和负荷的变动趋势呈现一定的关联
性：要么同步增减，要么呈现相反的变化趋势。这
种相关性并非偶然，而是得益于基于Copula 理论的
源荷时空相关性概率模型。该模型有效地捕捉了源荷
出力的时空相关性，从而降低了不确定性因素对配电
网的影响。因此，通过此模型生成源荷时空相关性场
景，能够较为准确地模拟所在地区的源荷时空相关
性，这对于配电网规划具有重要的参考价值。 
为了更直观地展示这种相关性，选取出现概率
最高的场景1 中的源荷出力曲线进行对比，如图11
所示。通过对比可以更加清晰地看到源荷出力之间
的动态变化关系。 
 
图9 典型场景生成算法流程 
Fig. 9 Typical scenario generation algorithm flow 
 
图10 基于Copula 理论的典型日场景出力 
Fig. 10 Typical day scenario output based on Copula theory



<!-- page 10/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 141 - 
表10 基于Copula 理论的典型场景概率 
Table 10 Typical scenario probability based on Copula theory 
典型日场景 
概率 
1 
0.3907 
2 
0.0696 
3 
0.2444 
4 
0.2953 
 
图11 场景1 源荷出力曲线 
Fig. 11 Source-load output curve under scenario 1 
通过对比一天24 h 内的负荷需求曲线与PV 出
力曲线，发现两者在一天内的出力情况均呈现出波
动性。这种波动主要是不同时刻光照强度的变化与
人们的用电习惯所导致的。特别是夜间PV 出力几
乎为零，而在白天则表现出较高的出力水平。同时，
负荷在日出后呈现出明显的上升趋势，这表明在多
数情况下PV 发电出力与负荷在时间和空间上具有
一定的正相关性。此外，PV 出力曲线与负荷曲线
的变化趋势在某些时段相当接近，例如在06：00—
14：00 时段内。在其他时段，如14：00—20：00，两
者的变化则呈现出相反的趋势。这说明PV 发电出
力与负荷需求之间的关系并非一成不变，而会根据
具体情况表现出正相关性或负相关性。这种变化贴
近实际情况，反映了负荷需求与PV 出力之间的复
杂关系。 
因此，将得到的源荷时空相关性典型场景应用
于配电网源网储协同规划模型中，能够更为准确地
反映源荷出力的相关性。这种设计使得源荷出力结
果更加贴近实际运行状况，有助于提升配电网规划
的经济性，增强其运行的可靠性。通过充分考虑源
荷之间的时空相关性，可以更好地优化资源配置，
提高能源利用效率，从而确保配电网在应对各种复
杂场景时都能保持高效、稳定的运行。 
3.3 25 节点系统规划结果分析 
本文PV 配置结果、ESS 配置结果和网架拓展
规划结果均采用概率最高的场景1 情况，以方便结
果的展示。根据场景1 的算例结果，不同方案下25
节点系统规划后的PV 规划配置结果和ESS 规划配
置结果分别如表11 和表12 所示，不同方案下的成
本对比如表13 所示。 
表11 不同方案下PV 规划配置结果 
Table 11 PV planning and configuration results 
in different schemes 
系统 
方案 
安装节点 
安装容量/ 
MW 
总发电量/
MWh 
方案2
10,12,19 
9.85 
7019.54 
25 节点 
系统 
方案4
10,12,16,19 
11.82 
9502.61 
表12 不同方案下ESS 规划配置结果 
Table 12 ESS planning and configuration results 
in different schemes 
系统 
方案
安装节点
总安装视在 
功率/kVA 
总安装容量/
kWh 
方案3
5,16 
1100 
1600 
25 节点 
系统 
方案4
2,11,17 
1700 
2200 
表13 不同方案下25 节点系统规划的成本对比 
Table 13 Cost comparison of 25-node system 
planning in different schemes 
 
方案1 
方案2 
方案3 
方案4
ESS 投资成本/万元 
0 
0 
227.3 
343.13
弃光惩罚费用/万元 
0 
1354.24 
0 
42.64
网架扩建成本/万元 
618.24 
589.23 
640.23
589.26
配电网综合成本/万元
618.24 
1943.47 
867.53
975.03
求解时间/s 
145.27 
269.27 
194.94
846.69
由表11 可知，相较于方案2，方案4 中PV 的安
装容量提升20%，配电网中PV 的总发电量增加约
35.37%。由表13 可知，方案2、方案4 相较于方案
1，配电网综合成本分别提升约214.36%、57.71%的
情况下，PV 的安装容量分别增加了9.85 MW、
11.82 MW，总发电量也分别由0 增加到7019.54 MWh、
9502.61 MWh。方案2 的弃光惩罚费用比方案4 高，
这是由于PV 并网容量提升但没有合理安装ESS。 
由表12 可知，相较于方案3，方案4 中ESS
的总安装视在功率提升约54.55%，总安装容量提升
37.7%。由表13 可知，方案3、方案4 相较于方案
1，在配电网综合成本分别提升约40.32%、57.71%
的情况下，ESS总安装容量分别由0增加到1.6 MWh、



<!-- page 11/16 -->

- 142 -                                         电力系统保护与控制   
2.2 MWh。方案4 的ESS 投资成本明显高于方案3，
这是由于PV并网容量的提升增大了对ESS的需求。 
根据求解得到的网架修建数据，结合以上规划
配置结果，可以得到不同方案下25 节点系统规划后
的网络拓扑示意图，如图12 所示。 
 
 
图12 场景1 不同方案下25 节点系统规划结果 
Fig. 12 Planning results of 25-bus system under scenario 1 
in different schemes 
根据算例结果可以得到不同方案下25 节点系
统单日内每小时的节点电压分布情况，如图13 所示。 
可以看出，4 种不同方案下25 节点系统电压分
布情况虽然都在安全范围内，但是电压分布却差异
明显。方案2 相较于方案1，因为PV 并网，接入
点电压过高，导致系统电压波动性明显变大。相较
于方案1，方案3 采用了ESS 优化配置，在负荷需



<!-- page 12/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 143 - 
 
图13 场景1 不同方案下的节点电压分布 
Fig. 13 Bus voltage distribution under scenario 1 
in different schemes 
求较小时进行充电，在负荷需求较大时进行放电，
对系统进行削峰填谷，略微缓解了系统电压波动性。
相较于方案2，方案4 在PV 并网情况下进行了
“PV+ESS”协同规划配置，通过储能的调节，平
滑系统电压的波峰与波谷，降低了电压的波动性。 
结合表13 和图14 可知，方案4 的配网综合成
本明显低于方案2，成本减少了约44.88%。方案4
虽然增加了ESS 投资成本，但“PV+ESS”协同规
划，提升了配电网对PV 发电量的消纳，从而大幅
减少了弃光惩罚费用，提升了配电网规划经济性。
方案4 对比方案3，PV 发电量增加了9502.61 MWh，
而成本仅增加约12.39%，配电网对PV 消纳能力进
一步提升。 
将考虑源荷相关性场景前后得到的配网综合成
本、PV 总安装容量以及总发电量进行对比，结果如
表14 所示。在考虑源荷时空相关性场景后，所有方
案均优于未考虑源荷时空相关性场景的方案，基于
Copula 理论构建的源荷时空相关性概率模型生成
的典型日场景，能显著减小源荷不确定性对配电网
的影响，增强配电网对PV 的并网容量与消纳能力，
进而降低配网综合成本，实现经济效益提升。 
 
图14 配电网综合成本与PV 总发电量 
Fig. 14 Distribution network comprehensive cost 
and total PV generation 
表14 考虑源荷时空相关性场景前后的系统对比 
Table 14 System comparison before and after considering 
source-load spatiotemporal correlation scenario 
考虑源荷时空 
相关性场景 
方案 
配电网综合 
成本/万元 
PV 安装 
容量/MW 
PV 总发电 
量/MWh 
方案1
618.24 
0 
0 
方案2
1943.47 
9.85 
7019.54 
方案3
867.53 
0 
0 
是 
方案4
975.03 
11.82 
9502.61 
方案1
624.25 
0 
0 
方案2
2165.97 
9.06 
6661.62 
方案3
906.87 
0 
0 
否 
方案4
1193.95 
11.397 
8716.16 
3.4 54 节点系统规划结果分析 
不同方案下54 节点系统规划后的PV 规划配置
结果和ESS规划配置结果分别如表15和表16所示，
不同方案下的成本对比如表17 所示。 
表15 场景1 不同方案下PV 规划配置结果 
Table 15 PV planning and configuration results under 
scenario 1 in different schemes 
系统 
方案 
安装节点 
安装容量/ 
MW 
总发电量/
MWh 
方案2
22,26,43 
17.37 
14 103.26
54 节点 
系统 
方案4
3,25,22,27,43 
21.73 
17 975.25
表16 场景1 不同方案下ESS 规划配置结果 
Table 16 ESS planning and configuration results under 
scenario 1 in different schemes 
系统
方案 
安装节点 
总安装视在
功率/kVA 
总安装容量
/kWh 
方案3
8,25,37 
2000 
2600 
54 
节点
系统
方案4
8,19,32,34 
3200 
4200



<!-- page 13/16 -->

- 144 -                                         电力系统保护与控制   
表17 场景1 不同方案下54 节点系统规划的成本对比 
Table 17 Cost comparison of 54-node system planning 
under scenario 1 in different schemes 
 
方案1 
方案2 
方案3 
方案4 
ESS 投资成本/万元 
0 
0 
354.62 
478.16 
弃光惩罚费用/万元 
0 
2088.36 
0 
102.35 
网架扩建成本/万元 
1375.24 
1366.61 
1469.27 
1284.51
配电网综合成本/万元 
1375.24 
3454.97 
1823.89 
1865.02
求解时间/s 
769.20 
12 146.62 
1289.46 
1753.08
由表15 可知，相较于方案2，方案4 中PV 的安
装容量提升约25.1%，配电网中PV 的总发电量增
加约27.45%。由表17 可知，方案2、方案4 相较于
方案1，在配电网综合成本分别提升约151.23%、
35.61%的情况下，PV 的安装容量分别增加了
17.37 MW、21.73 MW，总发电量也分别由0 增加
到14 103.26 MWh、17 975.25 MWh。方案2 的弃光
惩罚费用比方案4 高，这是由于PV 并网容量提升但
没有合理安装ESS。 
由表16 可知，相较于方案3，方案4 中ESS
的总安装视在功率提升约70.27%，总安装容量提升
64%。由表17 可知，相较于方案1，方案3、方案4
在配电网综合成本分别提升约32.62%、35.61%的情
况下，ESS 总安装容量分别由0 增加到2.6 MWh、
4.2 MWh。方案4 的ESS 投资成本比方案3 高，这
是由于PV 并网容量的提升增大了对ESS 的需求。 
根据求解所得的网架修建数据，结合以上规划
配置结果，可以得到不同方案下54 节点系统规划后
的网络拓扑示意图，如图15 所示。 
根据算例结果可以得到不同方案下54 节点系
统单日内每小时的节点电压分布情况，如图16 所示。 
不难看出，4 种不同方案下54 节点系统的电压
分布情况虽然都在安全范围内，但是电压分布却差
异明显。方案2 相较于方案1，由于PV 并网，接入
点电压过高，导致系统电压波动性明显变大。相较 
 
 
图15 不同方案下54 节点系统规划结果 
Fig. 15 Planning results of the 54-bus system in different schemes 
于方案1，方案3 采用了ESS 优化配置，在负荷需
求较小时进行充电，在负荷需求较大时进行放电，
对系统进行削峰填谷，略微缓解了系统电压波动性。
相较于方案2，方案4 在PV 并网情况下进行了
“PV+ESS”协同规划配置，通过储能的调节，平
滑系统电压的波峰与波谷，减小了电压的波动性。



<!-- page 14/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 145 - 
 
图16 54 节点不同方案下的节点电压分布 
Fig. 16 The 54-bus voltage distribution in different schemes 
结合表17 和图17 可知，方案4 的配网综合成
本明显低于方案2，成本减少了约46.02%。方案4
虽然增加了ESS 投资成本，但“PV+ESS”协同规
划提升了配电网对PV 发电量的消纳，从而大幅减
少了弃光惩罚费用，提高了配电网规划经济性。方
案4 相比于方案3，在成本只提升约2.23%的情况
下PV 发电量增加了17 975.25 MWh，提升了配电
网的PV 并网和PV 消纳能力。 
 
图17 配电网综合成本与PV 总发电量 
Fig. 17 Distribution network comprehensive cost 
and total PV generation 
将考虑源荷相关性场景前后得到的配电网综合
成本、PV 总安装容量以及总发电量进行对比，如
表18 所示。在考虑源荷时空相关性场景后，所有方
案均优于未考虑源荷时空相关性场景的方案，基于
Copula 理论构建的源荷时空相关性概率模型生成的
典型日场景，能显著减轻源荷不确定性对配电网的
影响，增强配电网对PV 的并网容量与消纳能力，
进而减小配网综合成本，实现经济效益提升。 
表18 考虑源荷时空相关性场景前后的系统对比 
Table 18 System comparison before and after considering the 
source-load spatiotemporal correlation scenario 
考虑源荷时空
相关性场景 
方案 
配电网综合 
成本/万元 
PV 安装 
容量/MW 
PV 总发 
电量/MWh
方案1
1375.24 
0 
0 
方案2
3454.97 
17.37 
14 103.26 
方案3
1823.89 
0 
0 
是 
方案4
1865.02 
21.73 
17 975.25 
方案1
1441.24 
0 
0 
方案2
3506.60 
16.24 
12 462.55 
方案3
1923.49 
0 
0 
否 
方案4
1983.69 
20.62 
16 953.81 
4   结论 
本文针对PV 出力与负荷需求的不确定性问



<!-- page 15/16 -->

- 146 -                                         电力系统保护与控制   
题，建立了基于Copula 理论的源荷时空相关性概率
模型，通过蒙特卡洛法对源荷时空相关性概率模型
进行抽样，得到大量源荷时空相关性场景，然后通
过K-means 聚类算法对海量场景集进行场景缩减，
在保留PV 出力及负荷需求变化特性的前提下，提
高求解效率，得到具有代表性的典型日场景。在此
基础上，以全年配电网综合成本最小为目标函数，
建立了基于随机场景的源网储协同规划模型，通过
25 节点和54 节点的算例分析得出以下结论。 
1) 通过建立基于Copula 理论的源荷时空相关
性概率模型，并采用蒙特卡洛法和K-means 聚类算
法对其进行场景生成与削减，在保留PV 出力以及
负荷需求变化特性的前提下，得到了4 个典型日场
景。结果表明可以利用少量典型日场景描述PV 出
力与负荷需求变化的不确定性以及时空相关性，避
免了求解时的维数灾，进一步保证了求解效率。 
2) 在考虑源荷时空相关性场景后，所有方案均
优于未考虑源荷时空相关性场景的方案。能有效减
轻PV 和负荷不确定性对配电网的影响，提高了配
电网对PV 出力的消纳能力，降低配网的综合成本，
实现经济效益的提升。 
3) 通过对比不同方案下配电网的规划结果，得
出采用配电网源网储协同规划方法可以显著提升配
电网PV 并网容量和PV 消纳能力。 
参考文献 
[1]   DING Tao, LI Cheng, YANG Yongheng, et al. A two- 
stage robust optimization for centralized-optimal dispatch 
of photovoltaic inverters in active distribution networks[J]. 
IEEE Transactions on Sustainable Energy, 2018, 8(2): 
744-754. 
[2]   姚明明, 张新, 杨培宏, 等. 基于改进风光场景聚类联
合虚拟储能的源网荷储低碳优化调度[J]. 电力系统保
护与控制, 2024, 52(15): 115-130. 
YAO Mingming, ZHANG Xin, YANG Peihong, et al. 
Low-carbon optimal scheduling of source-grid-load-storage 
based on improved wind-solar scene clustering combined 
with virtual energy storage[J]. Power System Protection 
and Control, 2024, 52(15): 115-130. 
[3]   乐健, 郎红科, 廖小兵, 等. 基于广义线性多面体的有
源配电网仿射可调鲁棒优化方法[J]. 电力系统自动化, 
2023, 47(22): 138-148. 
LE Jian, LANG Hongke, LIAO Xiaobing, et al. Affinely 
adjustable robust optimization method for active distribution 
network based on generalized linear polyhedral[J]. 
Automation of Electric Power Systems, 2023, 47(22): 
138-148. 
[4]   NARAYAN A, PONNAMBALAM K. Risk-averse 
stochastic programming approach for microgrid planning 
under uncertainty[J]. Renewable Energy, 2017, 101: 
399-408. 
[5]   张军达, 卢姬, 常俊晓, 等. 考虑可靠性成本的配电网
多阶段扩展规划方法[J]. 电测与仪表, 2023, 60(11): 
113-122. 
ZHANG Junda, LU Ji, CHANG Junxiao, et al. Multi- 
stage expansion planning method for distribution network 
considering reliability cost[J]. Electrical Measurement & 
Instrumentation, 2023, 60(11): 113-122. 
[6]   WANG Y, TAN K T, PENG X Y, et al. Coordinated 
control of distributed energy-storage systems for voltage 
regulation in distribution networks[J]. IEEE Transactions 
on Power Delivery, 2017, 31(3): 1132-1141. 
[7]   别朝红, 王则凯, 肖遥, 等. 双碳目标下新型电力系统
发展展望[J]. 新型电力系统, 2023, 1(2): 116-131. 
BIE Zhaohong, WANG Zekai, XIAO Yao, et al. Outlook on 
the development of new power system under dual-carbon 
target[J]. New Type Power Systems, 2023, 1(2): 116-131. 
[8]   廖小兵, 张敏, 乐健, 等. 考虑循环寿命折损的主动配
电网仿射可调鲁棒优化方法[J]. 电力系统保护与控制, 
2023, 51(8): 37-49. 
LIAO Xiaobing, ZHANG Min, LE Jian, et al. Affinely 
adjustable robust optimal operation strategy for an active 
distribution network considering cycle life loss[J]. Power 
System Protection and Control, 2023, 51(8): 37-49. 
[9]   栗峰, 丁杰, 周才期, 等. 新型电力系统下分布式光伏
规模化并网运行关键技术探讨[J]. 电网技术, 2024, 
48(1): 184-199. 
LI Feng, DING Jie, ZHOU Caiqi, et al. Key technologies 
of large-scale grid-connected operation of distributed 
photovoltaic under new-type power system[J]. Power 
System Technology, 2024, 48(1): 184-199. 
[10]  吴雄, 贺明康, 何雯雯, 等. 考虑储能寿命的风-光-火-
储打捆外送系统容量优化配置[J]. 电力系统保护与控
制, 2023, 51(15): 66-75. 
WU Xiong, HE Mingkang, HE Wenwen, et al. Optimal 
capacity of a wind-solar-thermo-storage-bundled power 
transmission system considering battery life[J]. Power 
System Protection and Control, 2023, 51(15): 66-75. 
[11]  柳康. 含分布式电源的配电网规划研究[D]. 上海: 上
海电机学院, 2022. 
LIU Kang. Research on distribution network planning 
with distributed generation[D]. Shanghai: Shanghai Dianji 
University, 2022. 
[12]  苏向敬, 张传坤, 符杨, 等. 考虑多场景运行的不平衡
主动配网电池储能系统两阶段优化配置[J]. 电力系统
保护与控制, 2023, 51(10): 88-97. 
SU Xiangjing, ZHANG Chuankun, FU Yang, et al. Two- 
stage optimal placement of BESS in an unbalanced active 
distribution network considering multi-scenario operation[J]. 
Power System Protection and Control, 2023, 51(10): 88-97. 
[13]  LI Tao, GAO Yan, LEI Cao, et al. Distributed real-time 
pricing for smart grid considering sparse constraints and 
integration of distributed energy and storage devices[J]. 
COMPEL-The International Journal for Computation and 
Mathematics in Electrical and Electronic Engineering, 
2021, 40(5): 978-996. 
[14]  刘洪, 范博宇, 唐翀, 等. 基于博弈论的主动配电网扩
展规划与光储选址定容交替优化[J]. 电力系统自动化, 
2017, 41(23): 38-45, 116. 
LIU Hong, FAN Boyu, TANG Chong, et al. Game theory 
based alternate optimization between expansion planning 
of active distribution system and siting and sizing of 
photovoltaic and energy storage[J]. Automation of



<!-- page 16/16 -->

乐 健，等   基于随机场景的配电网源网储协同规划方法                         - 147 - 
Electric Power Systems, 2017, 41(23): 38-45, 116. 
[15]  张忠会, 雷大勇, 李俊, 等. 基于自适应ε-支配多目标
粒子群算法的含SOP 的主动配电网源–网–荷–储双层
协同规划模型[J]. 电网技术, 2022, 46(6): 2199-2212. 
ZHANG Zhonghui, LEI Dayong, LI Jun, et al. Source- 
network-load-storage bi-level collaborative planning 
model of active distribution network with SOP based on 
adaptive ε-dominating multi-objective particle swarm 
optimization algorithm[J]. Power System Technology, 
2022, 46(6): 2199-2212. 
[16]  QI Cheng, WANG Keyou, FU Yong, et al. A decentralized 
optimal operation of AC/DC hybrid distribution grids[J]. 
IEEE Transactions on Smart Grid, 2017, 9(6): 6095-6105. 
[17]  王勇, 王婷, 岳园园, 等. 提升分布式光伏承载力的灵
活资源协同规划[J]. 电网与清洁能源, 2023, 39(8): 
116-126. 
WANG Yong, WANG Ting, YUE Yuanyuan, et al. 
Flexible resource collaborative planning to enhance the 
capacity of distributed photovoltaic[J]. Power System and 
Clean Energy, 2023, 39(8): 116-126. 
[18]  顾光荣, 杨鹏, 汤波, 等. 源-荷-储协同优化的配电网
平衡能力提升方法[J]. 中国电机工程学报, 2024, 
44(13): 5097-5109.  
GU Guangrong, YANG Peng, TANG Bo, et al. A method 
for improving the balance ability of distribution networks 
through source-load-storage collaborative optimization[J]. 
Proceedings of the CSEE, 2024, 44(13): 5097-5109. 
[19]  李建林, 谭宇良, 王含, 等. 配网及光储微网储能系统
配置优化策略[J]. 高电压技术, 2022, 48(5): 1893-1902. 
LI Jianlin, TAN Yuliang, WANG Han, et al. Research on 
configuration optimization of energy storage system in 
distribution network and optical storage microgrid[J]. 
High Voltage Engineering, 2022, 48(5): 1893-1902. 
[20]  SANNIGRAHI S, GHATAK S R, ACHARJEE P. 
Multi-scenario based bi-level coordinated planning of 
active distribution system under uncertain environment[J]. 
IEEE Transactions on Industry Applications, 2019, 56(1): 
850-863. 
[21]  邓慧琼, 郑玉燚, 张晓飞, 等. 考虑时序场景的分布式
电源规划及无功优化策略[J]. 贵州大学学报(自然科学
版), 2023, 40(2): 74-81. 
DENG Huiqiong, ZHENG Yuyi, ZHANG Xiaofei, et al. 
Distributed 
power 
planning 
and 
reactive 
power 
optimization strategies considering timing scenarios[J]. 
Journal of Guizhou University (Natural Sciences), 2023, 
40(2): 74-81. 
[22]  吕冰, 颜伟, 赵霞, 等. 考虑能量随机性的分布式风电
和联络线协调规划[J]. 中国电机工程学报, 2013, 
33(34): 145-152, 23. 
LÜ Bing, YAN Wei, ZHAO Xia, et al. Coordinated 
allocation of tie lines and DWGs considering random 
energy[J]. Proceedings of the CSEE, 2013, 33(34): 
145-152, 23. 
[23]  范博文. 基于场景分析的含分布式电源的配电网无功
优化[D]. 济南: 山东大学, 2016. 
FAN Bowen. Reactive power optimization of distribution 
network with distributed generation based on scenario 
analysis[D]. Jinan: Shandong University, 2016. 
[24]  王蕾, 程世娟, 韩雨. 基于时变Copula 函数的多部件
系统可靠性评估[J]. 计算机应用, 2024, 44(3): 953-959. 
WANG Lei, CHENG Shijuan, HAN Yu. Reliability 
evaluation of multi-component system based on time- 
varying Copula function[J]. Journal of Computer 
Applications, 2024, 44(3): 953-959. 
[25]  ALZAID A A, ALHADLAQ W M. A new family of 
archimedean copulas: the half-logistic family of 
copulas[J]. Mathematics, 2023, 12(1): 101. 
[26]  ROSENBLATT M. Remarks on some non parametric 
estimates of a density function[J]. Annals of Mathematical 
Statistics, 1956, 27(3): 832-837. 
[27]  ZHAO Lang, ZENG Yuan, LI Yizheng, et al. Coordinated 
planning 
of 
power 
systems 
under 
uncertain 
characteristics based on the multilinear Monte Carlo 
method[J]. Energies, 2023, 16(23): 7761. 
[28]  MOHAMED E, SAID A, SALAH K, et al. Incorporating 
photovoltaic inverter capability into stochastic optimal 
reactive power dispatch through an enhanced artificial 
gorilla troops optimizer[J]. IET Renewable Power 
Generation, 2023, 17(13): 3267-3288. 
[29]  LAVORATO M, FRANCO J F, RIDER M J, et al. 
Imposing radiality constraints in distribution system 
optimization problems[J]. IEEE Transactions on Power 
Systems, 2012, 27(1): 172-180. 
[30]  林哲, 胡泽春, 宋永华. 最优潮流问题的凸松弛技术
综述[J]. 中国电机工程学报, 2019, 39(13): 3717-3728. 
LIN Zhe, HU Zechun, SONG Yonghua. Convex relaxation 
for optimal power flow problem: a recent review[J]. 
Proceedings of the CSEE, 2019, 39(13): 3717-3728. 
[31]  闫明文, 刘惠颖, 宫游, 等. 基于改进Benders 分解的
配电网扩展规划机会约束优化方法[J]. 电测与仪表, 
2023, 60(1): 124-131. 
YAN Mingwen, LIU Huiying, GONG You, et al. Chance- 
constrained optimization method for distribution network 
expansion 
planning 
based 
on 
modified 
Benders 
decomposition[J]. 
Electrical 
Measurement 
& 
Instrumentation, 2023, 60(1): 124-131. 
[32]  廖小兵, 周自强, 乐健, 等. 考虑电池储能老化和需求
侧响应的交直流混合配电网动态重构方法[J]. 电力系
统保护与控制, 2023, 51(14): 43-54. 
LIAO Xiaobing, ZHOU Ziqiang, LE Jian, et al. Dynamic 
reconfiguration of an AC/DC hybrid distribution network 
considering battery energy storage aging and demand 
response[J]. Power System Protection and Control, 2023, 
51(14): 43-54. 
  
收稿日期：2024-03-31；    修回日期：2024-08-25 
作者简介： 
乐  健(1975—)，男，副教授，硕士生导师，研究方向
为智能电网运行与控制技术等；E-mail: lej01@ 
mails.tsinghua.edu.cn 
王  靖(2001—)，男，硕士研究生，研究方向为电力系
统运行与优化；E-mail: 1742140863@qq.com 
廖小兵(1989—)，男，通信作者，博士，硕士生导师，
研究方向为电力系统不确定性分析、配电网优化、储能规划
等。E-mail: lxbwhu@126.com 
(编辑 许 威)
