<!--
source: D5_规划与灵活资源/计及运行灵活性的中压配电系统源-网-储协同扩展规划_徐峰亮.pdf
sha256: 386d71e6e2357247df276a2c69bb31dda02adc07a6beb464a536dcbe06ab79db
method: pymupdf
pages: 11
-->

<!-- page 1/11 -->

 
计及运行灵活性的中压配电系统源-网-储
协同扩展规划
徐峰亮1，王克谦1，王文豪2，王鹏1，王焕昌3，张帅3，赵凤展3
(1. 国网河南省电力公司信阳供电公司，河南 信阳　464000；2. 国网河南省电力公司经济技术研究院，河南 郑州
　450000；3. 中国农业大学 信息与电气工程学院，北京　100083)
 
 
摘　要：为适应新型配电系统中分布式电源（DG）与负荷的双重波动性，需要对源、网、储进行协同配置
以满足系统运行灵活性需求。为表征配电系统运行灵活性水平，从灵活性供需平衡、净负荷曲线平滑度和
线路传输均衡性3 个方面提出了净负荷适应率指标、净负荷波动率指标和线路负载裕度均衡性指标，并建
立了考虑这些指标的配电系统源-网-储3 层扩展规划模型。其中，上层和中层以年综合成本最小为目标对
配电线路、DG 和储能进行优化规划；下层以运行灵活性水平最高为目标进行运行优化。采用复合聚类算
法生成配电系统典型规划场景，并以改进后的粒子群算法和非支配遗传算法双层嵌套的形式求解3 层扩展
规划模型。最后，基于改进的IEEE 33 节点系统验证了所提规划模型的有效性和优越性。
关键词：配电系统扩展规划；运行灵活性；分布式电源；储能系统；源网储协同规划
DOI：10.11930/j.issn.1004-9649.202312058
 
 
 
0    引言
在全球能源革命和再电气化推动下，新型配
电系统展现出分布式电源（distributed generation，
DG）和多样性负荷逐渐增多的新形态[1]，导致系
统净负荷波动性剧增[2-7]，负荷侧双向能量流动带
来用户侧主体更多地参与电网调控优化[8]。在此
背景下，不仅需要对配电系统进行扩展规划，也
需要考虑配电线路、DG 以及储能系统（energy
storage system，ESS）等各类资源协同配置来满足
负荷的增长和系统的灵活性需求。
配电系统扩展规划的目的在于通过确定最优
网架结构和各类设备的配置方案，在确保系统安
全可靠供电的前提下承载更多的电力负荷和DG，
提高资产利用率，同时减少或延缓投资等。目前
对配电系统扩展规划已有一些研究。文献[9] 提
出了一种考虑智能软开关接入的配电网扩展规划
模型；文献[10] 研究了DG 与网架结构的配电网
协调扩展规划；文献[11] 提出考虑电动汽车充电
负荷与DG 双重不确定性的配电系统网架规划方
法；文献[12] 将配电网的DG 投资与效益进行关
联，提出考虑DG 并网的配电网规划投资方案；
文献[13] 以集群划分形式对配电网源-网-储进行
了扩展规划。大量DG 和多种负荷并网导致配电
系统供需不匹配和灵活性不足等问题愈发明显，
电压波动、系统功率损耗增加以及功率供需不平
衡现象频繁发生。因此，有学者对电力系统展开
了各类可控资源规划研究来满足系统灵活性需
求，文献[14] 提出了计及灵活性供需平衡的电力
系统一体化规划方案；文献[15] 提出基于条件风
险价值理论的灵活性不足风险的ESS 配置方案，
同时考虑了灵活性供需平衡和线路阻塞2 种灵活
性不足风险；文献[16] 提出了考虑灵活性区域互
济的电力系统灵活性资源规划方案，深入研究了
灵活性资源分布不均对灵活性空间匹配的影响。
但现有文献对于配电系统扩展规划过程中灵活性
提升研究较少。
系统运行灵活性的量化评估对于系统各类灵
活性资源的规划有着至关重要的作用，而运行灵
活性与灵活性资源调节特性紧密相关。文献[17-18]
将灵活性资源分为节点型灵活性资源和网络型灵
活性资源2 类；文献[19] 提出了净负荷适应率和
支路负荷裕度2 个指标来评估系统的灵活性；文
收稿日期：2023−12−15； 修回日期：2024−06−18。
基金项目：国家电网有限公司科技项目（521770220001）。
第 57 卷 第 7 期
中国电力
Vol. 57, No. 7
2024 年 7 月
ELECTRIC POWER
Jul. 2024
98



<!-- page 2/11 -->

献[20] 提出以配电系统DG 的最大接入容量评估
智能软开关所带来的灵活性；文献[21] 认为网络
结构虽不能直接提供灵活性，但可以为灵活性资
源的传输提供通路，支撑各类节点型灵活性资源
充分发挥作用。综上，对于灵活性的评估不仅要
注重时间尺度上的功率供需平衡，也需要对传输
能力做出一定要求。
在配电系统扩展规划中，负载量的逐渐增加
有可能造成上游线路阻塞，通过对上游线路进行
升级扩容来减少线路阻塞并非最优选择。一方
面，合理的线路布局能够分散已有线路负载量，
避免部分线路传输容量过度而造成线路阻塞；另
一方面，DG 和ESS 安装于合适节点时，DG 可以
就近为负荷供电，减轻上游线路负载量，ESS 则
可通过改变其充放电功率向系统快速提供灵活性
支撑，可有效解决功率或能量供需不平衡问题。
因此，有必要在配电系统扩展规划过程中同时考
虑DG、ESS 及配电线路的协同规划，以适配未来
配电系统的灵活性需求并保障网架传输能力。
综上，关于配电系统的扩展规划研究和灵活
性研究已有很多，但是考虑灵活性的配电系统源-
网-储协同扩展规划还有待进一步研究。为此，本
文综合考虑网架结构对线路功率传输的影响、
DG 出力特性以及ESS 的调节特性，从灵活性供
需平衡、净负荷曲线平滑度和线路传输均衡性
3 个方面提出净负荷适应率指标、净负荷波动率
指标和线路负载裕度均衡性指标来表征配电系统
灵活性水平。采用k-means 聚类方法和层次凝聚
聚类算法的复合聚类算法生成典型场景，并建立
计及运行灵活性的配电系统源-网-储协同的配电
系统扩展规划模型。其中，上层和中层以年综合
成本最小为目标对配电线路、DG 和ESS 进行优
化；下层以运行灵活性水平最高为目标进行运行
优化。最后，以改进的粒子群算法和非支配遗传
算法双层嵌套的形式求解3 层规划模型。
 
1    中压配电系统灵活性分析
电力系统灵活性是指在一定时间尺度的功率
平衡中，系统通过调配各类灵活性资源应对功率
波动的能力[16]。新型配电系统因净负荷波动频繁
而导致灵活性需求激增，需要整合各类灵活性资
源满足系统运行灵活性的需求。
 
1.1    运行灵活性需求与供给
 
1.1.1    灵活性需求
配电系统的灵活性需求主要来源于净负荷的
波动，可表示为
Fneed,t = PNL,t+1 −PNL,t
（1）
PNL,t =
∑
i∈Ωnode
PLoad,i,t −
∑
i∈ΩDG
PDG,i,t
（2）
PNL,t
PLoad,i,t
PDG,i,t
Fneed,t
ΩDG
Ωnode
式中：
、
和
分别为配电系统t 时
段的净负荷、t 时段节点i 的负荷和DG 出力；
为t 时段配电系统的灵活性需求，其值大于
0 时代表该时段配电系统需要上调灵活性，小于
0 时代表该时段配电系统需要下调灵活性；
为配电系统中DG 的安装节点集合；
为配电
系统中负荷节点集合。
 
1.1.2    灵活性供给
配电系统的灵活性供给主要来源于上级电网
和ESS 的调节能力。因此来自上级电网和ESS 的
向上、向下灵活性供给能力可分别表示为
■|||■|||■
F+
Grid,t = min
{
PGrid,max −PGrid,t,R+
Grid∆t
}
F−
Grid,t = min
{
PGrid,t,R−
Grid∆t
}
（3）
■|||||||■|||||||■
F+
ESS,i,t = min
{
PESS,i −Pch,i,t, (EESS,i,t −EESS,i,min)ηdis,i
∆t
}
F−
ESS,i,t = min
{
PESS,i −Pdis,i,t, (EESS,i,max −EESS,i,t)
ηch,i∆t
}
（4）
F+
Grid,t
F−
Grid,t
F+
ESS,i,t
F−
ESS,i,t
R+
Grid
R−
Grid
PGrid,t
PGrid,max
PESS,i
Pch,i,t
Pdis,i,t
ηch,i
ηdis,i
EESS,i,max
EESS,i,min
EESS,i,t
∆t
式中：
、
分别为来自上级电网的向上、
向下灵活性供给能力；
、
分别为i 节
点t 时段ESS 的向上、向下灵活性供给能力；
、
分别为上级电网的爬坡率和滑坡率；
为t 时段上级电网向配电系统注入的有功功
率；
为上级电网注入有功功率限值；
为i 节点ESS 的额定功率；
、
分别为
t 时段ESS 的充电和放电功率；
、
分别为
i 节点ESS 的充电和放电效率；
、
分别为i 节点ESS 最大和最小荷电量；
为
i 节点t 时段ESS 的荷电量；
为时间间隔。
综合式（3）（4），可以得到配电系统在t 时
段的向上、向下灵活性供给能力为
F +
sup,t =
∑
i∈ΩESS
F +
ESS,i,t + F+
Grid,t
（5）
第 7 期
徐峰亮等：计及运行灵活性的中压配电系统源-网-储协同扩展规划
99



<!-- page 3/11 -->

F−
sup,t =
∑
i∈ΩESS
F−
ESS,i,t + F−
Grid,t
（6）
F +
sup,t
F−
sup,t
ΩESS
式中：
、
分别为配电系统t 时段向上和
向下灵活性调节能力；
为ESS 的安装节点集合。
 
1.2    运行灵活性评估指标
配电系统网架结构的合理规划是灵活性资源
充分调节供需平衡的关键。为此，从灵活性供需
平衡、净负荷曲线平滑度和线路传输均衡性3 个
方面提出净负荷适应率指标、净负荷波动率指标
和线路负载裕度均衡性指标来定量刻画配电系统
运行灵活性水平。
 
1.2.1    净负荷适应率指标
FA
净负荷适应率指标为节点型灵活性资源可调
节裕量与净负荷变化量的比值[19]。本文采用该指
标表示配电系统灵活性供需平衡水平，指标越大
则表明灵活性资源越能满足灵活性需求。净负荷
适应率指标
可表示为
FA = 1
T
T
∑
t=1
µ+
t F +
sup,t +µ−
t F−
sup,t
|||Fneed,t
|||
（7）
µ+
t +µ−
t = 1
（8）
µ+
t
µ−
t
式中：
、
分别为t 时段配电系统上调和下调
灵活性标识，均为0–1 变量；T 为调控周期。
 
1.2.2    净负荷波动率指标
FB
净负荷波动率指标为净负荷与净负荷平均值
的差值再与后者比值的绝对值。本文采用该指标
来反映净负荷曲线整体的平滑程度，指标越小则
净负荷波动曲线整体变化越平缓。净负荷波动率
指标
可表示为
FB =
■
|
■
1
T
T
∑
t=1
(PNLC,t −PNLC,ave
PNLC,ave
)2
（9）
PNLC,t =
∑
i∈Ωnode
PLoad,i,t −
∑
i∈ΩDG
PDG,i,t +
∑
i∈ΩESS
PESS,i,t
（10）
PNLC,ave = 1
T
T
∑
t=1
PNLC,t
（11）
PNLC,t
PNLC,ave
PESS,i,t
式中：
为经ESS 优化控制后的净负荷；
为净负荷平均值；
为节点i 处ESS 在
t 时段的充放电功率。
 
1.2.3    线路负载裕度均衡性指标
线路负载裕度均衡性指标为该线路传输电流
FL
上限与当前时段实际传输电流的差值相对前者的
比值。在配电系统扩展规划过程中，新建线路的
合理规划能够分散已有通道的线路负载[10]。为
此，本文采用该指标来表征配电系统新建线路的
合理性。线路负载裕度均衡性指标[21]
可表示为
FL = 1
T
1
NB
∑
ij∈ΩB
T
∑
t=1
Fi j,t
（12）
Fij,t = Iij,max −Iij,t
Ii j,max
×100%
（13）
NB
ΩB
Fi j,t
Iij,t
Iij,max
式中：ij 为节点i 与节点j 之间的线路；
为配电
系统线路数；
为配电系统线路集合；
为线
路ij 在t 时段的负载裕度；
为线路ij 在t 时段的
传输电流；
为线路ij 最大传输电流。
净负荷适应率指标值越大，配电系统中ESS、
上级电网带来的灵活性越充足；净负荷波动率指
标越小，表示配电系统平抑净负荷波动能力越
强；线路负载裕度均衡性指标越大，线路传输通
道的时空潮流分布越均衡，造成传输线路堵塞的
可能性越小、线路利用率越高。3 者共同构成配
电系统运行灵活性水平评估指标。
 
2    配电系统源-网-储3 层规划模型
在配电系统扩展规划过程中，本文同时考虑
配电线路、DG 以及ESS 的协调规划以及运行灵
活性提升2 个方面，因此提出一种计及运行灵活
性的配电系统源-网-储协调扩展规划模型，如图1
所示。其中上层和中层为规划层，以线路或系统
年综合成本最小为目标，对配电线路、DG 和ESS
进行协调规划，并将规划结果传递至下层运行
层。运行层以各典型场景中运行灵活性水平最高
为目标进行运行优化，求解各个典型场景下的最
优运行方式，之后将运行结果（上级电网注入功
率、各线路传输功率和ESS 充放电功率）传递给
规划层，规划层结合运行结果计算得到年综合成
本。规划层和运行层不断迭代交互优化，覆盖所
有典型运行场景，最终得到兼顾经济性和运行灵
活性的配电系统扩展规划方案。
 
2.1    上层规划模型
 
2.1.1    目标函数
上层规划模型以线路年综合成本最小为目
中国电力
第 57 卷
100



<!-- page 4/11 -->

标，对网架结构进行优化。线路年综合成本f1 为
f1 = min(Cinv,L +Cmai,L +Closs)
（14）
Cinv,L = a(1+a)kline
(1+a)kline −1
∑
ij∈Ωline
cinv,Llij
（15）
Cmai,L = uLCinv,L
（16）
Closs = 365
∑
s∈ΩS
ρs
∑
i j∈ΩB
T
∑
t=1
clossii j,t,srij
（17）
Cinv,L、Cmai,L
Closs
ΩS
Ωline
kline
uL
cinv,L
lij
closs
iij,t,s
rij
ρs
式中：
和
分别为新建线路等年值
投资成本、新建线路年维护成本和年网损成本；
为场景集合；
为配电系统新建线路集合；
a 为贴现率；
为新建线路的使用年限；
为线
路维护成本系数；
为单位长度新建线路的投
资成本；
为新建线路ij 长度；
为单位网损功
率成本；
为场景s 在t 时段线路ij 传输电流的
平方值；
为线路ij 的电阻值；
为场景s 出现
的概率。
 
2.1.2    约束条件
1）线路负载裕度约束为
Fi j,t≥0
（18）
2）网架连通性约束。每个新建负荷点和
DG 接入点和上级电网形成联络，不会出现孤岛
的情况。
3）网架辐射性约束。配电系统线路在扩展规
划时，应满足“闭环设计，开环运行”原则，避
免出现环状拓扑。
 
2.2    中层规划模型
 
2.2.1    目标函数
将上层模型得到的网架结构规划方案传递至
中层模型，中层规划模型以配电系统年综合成本
最小为目标，对DG 与ESS 的位置与容量进行优
化。配电系统年综合成本f2 为
f2 = min(Cinv,D +Cmai,D +Csub)
（19）
Cinv,D
Cmai,D
Csub
式中：
、
分别为设备DG 和ESS 等年值
投资成本、年维护成本；
为配电系统从上级
电网年购电成本。
■||||||||||||||||||||||||||||||||■||||||||||||||||||||||||||||||||■
Cinv,DG =
∑
z∈ΩZ
a(1+a)kDG,z
(1+a)kDG,z −1
∑
i∈ΩDG
cinv,zPDG,i,z
Cinv,ESS = a(1+a)kESS
(1+a)kESS −1
∑
i∈ΩESS
(cinv,ESSEEESS,i+
cinv,ESSPPESS,i)
Cinv,D = Cinv,DG +Cinv,ESS
Cmai,D = uDGCinv,DG +
T
∑
t=1
∑
s∈ΩS
∑
i∈ΩESS
uESSρs
|||PESS,i,t,s
|||
Csub = 365
T
∑
t=1
∑
s∈ΩS
ctρsPsub,t,s
（20）
ΩZ
kDG,z
z
kESS
cinv,z
z
cinv,ESSE
cinv,ESSP
PDG,i,z
z
EESS,i
Cinv,DG
Cinv,ESS
uDG
uESS
ct
Psub,t,s
式中：
为DG 类型集合；
为类型 DG 的使
用年限；
为ESS 的使用年限；
为类型
DG 的单位容量投资成本；
、
分别
为ESS 的单位容量、功率的投资成本；
为
节点i 处类型 DG 安装容量；
为ESS 额定容
量；
、
分别为DG、ESS 的年投资成
本；
、
分别为DG、ESS 维护成本系数；
为上级电网t 时段购电单价；
为t 时段场
景s 上级电网向配电系统注入的有功功率。
 
2.2.2    约束条件
1）DG 容量约束为
■|■|■
PDG,i,z,min≤PDG,i,z≤PDG,i,z,max
PDG,i,z = mDG,i,zpDG,z
（21）
PDG,i,z,min
PDG,i,z,max
式中：
、
分别为DG 最小、最大
 
优化目标
配电系统年综合成本最小
线路年综合成本最小
优化目标
线路负载裕度约束
网架连通性约束
网架辐射性约束
网架
规划
...
...
节点电压约束
潮流约束
功率平衡约束
优化目标
净负荷适应率最大
净负荷波动率最小
网架结构
上级电网注入功率
线路传输功率
规划方案
运行结果
上层规划模型
中层规划模型
下层运行模型
典型场景
场景1
场景 k
场景 S
DG 规划方案
ESS 规划方案
ESS 充放电功率
ESS 功率约束
ESS 容量约束
DG 容量约束
DG 出力约束
约
束
条
件
约
束
条
件
约
束
条
件
ESS 运行约束
线路负载裕度
均衡性最大
上级电网功率
倒送约束
 
图 1   配电系统3 层规划模型框架
Fig. 1    Three-layer planning model framework of
distribution system
第 7 期
徐峰亮等：计及运行灵活性的中压配电系统源-网-储协同扩展规划
101



<!-- page 5/11 -->

mDG,i,z
pDG,z
安装容量；
为非负整数；
为DG 的单位
安装容量。
2）ESS 容量约束为
■|■|■
EESS,i,min≤EESS,i≤EESS,i,max
EESS,i = mESSE,ieESS
（22）
EESS,i,min
EESS,i,max
mESSE,i
eESS
式中：
、
分别为ESS 安装的最小、
最大容量；
为非负整数；
为ESS 的单
位安装容量。
3）ESS 功率约束为
■|■|■
PESS,i,min≤PESS,i≤PESS,i,max
PESS,i = mESSP,ipESS
（23）
PESS,i,min
PESS,i,max
mESSP,i
pESS
式中：
、
分别为ESS 安装的最
小、最大功率；
为非负整数；
为ESS
的单位安装功率。
 
2.3    下层运行模型
 
2.3.1    目标函数
根据前文配电系统灵活性评估指标，下层以
各典型场景下净负荷适应率指标最大、净负荷波
动率最小和线路负载裕度均衡性指标最大为目标
构建优化运行模型，并将多目标经线性加权求和
转换为单目标优化模型[21]，数学表达式为
■|||||||||||■|||||||||||■
f3 = min
∑
s∈ΩS
ρs
(−λ1FA,s +λ2FB,s −λ3FL,s +CFs
)
s.t.
■|||||■|||||■
λ1 +λ2 +λ3 = 1
CFs =
■||■||■
0, Fs≥0
10100, Fs＜0
（24）
λ1
λ2
λ3
CFs
Fs≥0
CFs
Fs＜0
CFs
式中：
、
和
分别为净负荷适应率指标、净
负荷波动率指标和线路负载裕度均衡性指标的权
重系数，可根据实际运行情况进行调整；
为
惩罚函数，系统满足所有约束条件时，
，
此时
为0，当系统不满足所有约束条件时，
，此时
为惩罚值。
 
2.3.2    约束条件
各典型场景的运行模型一致，故省略了典型
场景的下标。
1）潮流约束为
■||||||||||■||||||||||■
Pinj,i = Ui
Nnode
∑
j=1
U j(Gij cosδij + Bij sinδij)
Qinj,i = Ui
Nnode
∑
j=1
U j(Gij sinδij −Bij cosδi j)
（25）
Pinj,i
Qinj,i
Ui
U j
Nnode
Gi j
Bij
δij
式中：
、
分别为节点注入的有功功率和
无功功率；
、
分别为节点电压幅值；
为
配电系统节点总数；
、
分别为节点导纳矩
阵中的电导和电纳；
为电压相角差。
2）节点电压约束为
Ui,min≤Ui,t≤Ui,max
（26）
Ui,max
Ui,min
式中：
、
分别为电压上下限。
3）ESS 运行约束为
■||||||||||||||■||||||||||||||■
0≤Pdis,i,t≤yi,tPESS,i
0≤Pch,i,t≤(1−yi,t
)PESS,i
EESS,i,t+1 = EESS,i,t −
(ηch,iPch,i,t
EESS,i
+
Pdis,i,t
ηdis,iEESS,i
)
∆t
EESS,i,min≤EESS,i,t≤EESS,i,max
EESS,i,0 = EESS,i,T
（27）
yi,t
EESS,i,0
EESS,i,T
式中：
为0–1 变量，即t 时段ESS 的充放电状
态，其中1 表示放电，0 表示充电；
、
分别为ESS 运行周期初始、末尾时段的荷
电状态。
4）功率平衡约束为
Psub,t +
∑
i∈ΩESS
PESS,i,t +
∑
i∈ΩDG
PDG,i,t = Pload,t + Ploss,t
（28）
Psub,t
Ploss,t
式中：
为上级电网提供的有功功率大小；
为网损功率。
5）上级电网功率倒送约束为
Psub,t≥0
（29）
6）DG 出力约束为
PDG,i,min≤PDG,i,t≤PDG,i,max
（30）
PDG,i,max
PDG,i,min
式中：
、
分别为DG 有功出力上下限。
 
3    模型求解
计及运行灵活性的配电系统源-网-储3 层规划
模型实质上是配电系统扩建线路、DG 和ESS 的
组合规划，模型中同时出现规划层的待选线路建
设与不建设状态的0–1 决策变量、DG 和ESS 的位
置与容量的整数形式的决策变量以及运行层的
ESS 充放电功率的连续型决策变量，为降低该混
合整数非线性规划问题的求解难度，将规划层和
运行层分别采用改进的粒子群算法和NSGA-Ⅱ优
中国电力
第 57 卷
102



<!-- page 6/11 -->

化算法进行解耦求解。
 
3.1    场景聚类
受DG 出力和负荷波动双重不确定性影响，
配电系统运行场景呈现复杂多样性。配电系统的
规划和运行问题需要满足在所有场景下的综合运
行水平最优，然而多变的场景和求解效率使规划
和优化求解过程难以遍历每一个场景，需要结合
DG 出力与负荷功率时序进行场景缩减和典型场
景的选取。本文通过选取DG 出力和负荷日特性
指标进行k-means 聚类方法和层次凝聚聚类算法
的复合聚类分析[22] 实现场景缩减，并利用聚类有
效性指数确定最优聚类数[23]，得到典型运行场景
及其概率。复合聚类算法可参见文献[22]。
 
3.2    规划层求解
利用改进的粒子群算法求解上、中层规划模
型。粒子群算法是一种基于群体智能的全局随机
搜索算法，具有广泛适用性。然而该算法易陷入
局部最优解且随着算法迭代次数增加，收敛速度
会减慢。因此，本文引入惯性权重因子和学习因
子[24] 进行自适应调整，增强粒子寻优能力。
 
3.3    运行层求解
与传统遗传算法相比，NSGA-Ⅱ引入了精英
策略，避免高适应度的个体被舍弃，同时降低了
计算的复杂度[25-26]。本文通过NSGA-Ⅱ优化算法
求解下层运行模型。下层运行模型以运行灵活性
水平最高为优化目标，将规划层模型中得到的网
架结构、DG 和ESS 的规划方案作为求解的初始
条件，并通过NSGA-Ⅱ优化算法对优化运行模型
进行求解，得到该规划方案下的最优运行策略。
 
4    算例分析
 
4.1    算例概况
本文基于改进的IEEE 33 节点系统进行算例分
析。其拓扑结构如图2 所示，34~43 节点为新增
负荷节点，红色虚线表示待建线路，新增负荷参
数如表1 所示，规划区域的总负荷峰值为6 134.26+
j3 147.32 kV·A，其他详细参数参考文献[27]。除平
衡节点外，假设每个节点都允许接入DG 和ESS，
且每个节点仅限接入一台DG/ESS，其中节点
1~17 接入DG 类型为分布式光伏，18~43 接入
DG 类型为分布式风机。系统中DG 规划数量为
4 台，分布式光伏和分布式风机各2 台，ESS 规划
数量为5 台。本文中支路编号均以支路末端节点
编号–1 命名，如支路1—2 的支路编号为1。为简
化算例，本研究对配电系统中待建线路型号进行
统一化处理，选取线路型号为LGJ-240，单位阻
抗为0.132+j0.357 Ω/km，支路1~5 的电流最大允许
传输值为300 A，其余线路电流上限为150 A，配
电系统待建线路参数及编号如表2 所示。本文调
控周期T 取24 h，调控时段间隔为1 h。采用北方
某省的分时电价政策，算例相关参数如表3 所
示。聚类有效性指标在聚类场景为4 时的值最
大，据此聚类得到不同场景的功率标幺值曲线如
图3 所示。场景1~4 的出现概率分别为0.384、
0.122、0.142 和0.352。
 
 
1
2
3
4
5
6
7
8
9 10 11 12 13 14 15 16 17 18
23 24 25
26 27 28 29 30 31 32 33
34 35 36 37 38 39 40 41 42 43
22
19 20 21
待建线路
 
图 2   规划区配电系统网络拓扑
Fig. 2    Planning area distribution network topology
 
 
表 1   新增负荷参数
Table 1   New load parameter
节点
P/kW
Q/(kV·A)
节点
P/kW
Q/(kV·A)
34
100
60
39
60
40
35
100
60
40
100
60
36
90
40
41
150
80
37
100
60
42
100
60
38
100
60
43
150
80
 
为验证本文规划方法的有效性，特设计5 种
规划方案进行对比分析：1）不考虑3 个运行灵活
性指标，以网损最小为运行层目标进行网架结构
和DG 的联合扩展规划。2）基于本文所提出的
3 个灵活性指标进行网架结构和DG 的联合扩展规
划。3）不考虑3 个灵活性指标，以网损最小为运
行层目标进行网架结构、DG 和ESS 的协同扩展
规划。4）运行层不考虑线路负载裕度均衡性指
标，以另外2 个灵活性指标为目标进行网架、
DG 和ESS 的协同扩展规划。5）采用本文所构建
第 7 期
徐峰亮等：计及运行灵活性的中压配电系统源-网-储协同扩展规划
103



<!-- page 7/11 -->

的模型，即基于提出的3 个灵活性指标进行网架
结构、DG 以及ESS 的协同扩展规划。
 
4.2    模型分析
 
4.2.1    不同规划方案的经济性对比
5 种规划方案的规划结果如表4 所示。5 种规
划方案经济性对比结果如表5 所示。
由表5 可见，方案5）相较其他4 种方案总成
本最小，说明同时考虑3 种运行灵活性指标的配
电系统源、网、储三者的协调扩展规划可以最大
化提升配电系统的经济效益。方案1）因未考虑
灵活性指标，也未规划储能，总成本最大。方案5）
较方案2）经济性好，因为DG 和ESS 的配置使得
从上级电网购电成本和网损成本都变小。将方
案5）与方案3）结果对比可知，考虑3 种灵活性
 
表 2   配电系统待建线路参数
Table 2   Parameters of distribution system
lines to be built
线路
编号
首节点
序号
末节点
序号
线路
长度/km
线路
编号
首节点
序号
末节点
序号
线路
长度/km
33
25
34
2.5
40
40
41
1.7
34
34
35
1.8
41
41
42
3.6
35
35
36
1.9
42
42
43
3.1
36
36
37
3.3
43
10
36
3.2
37
37
38
1.8
44
12
38
3.8
38
38
39
2.6
45
17
43
3.7
39
39
40
1.5
46
23
37
5.4
 
表 3   相关参数
Table 3   Related parameters
单位线路
长度成本/
（万元·km–1）
新建线路
使用年限/年
维护成本系数
新建线路
DG
15
20
0.03
0.03
投资成本/(元·kW–1)
使用年限/年
分布式光伏
分布式风机
分布式光伏
分布式风机
4 000
5 000
20
15
ESS成本
ESS使用
年限/年
容量投资/
(元·(kW·h)–1)
功率投资/
(元·kW–1)
运行/
(元·(kW·h)–1)
1 000
500
0.08
20
ESS荷电状态
ESS充放电
效率/%
初始值
最大值
最小值
0.5
0.9
0.1
95
电价/(元·(kW·h)–1)
单位网
损成本/
(元·(kW·h)–1)
贴现率
峰时
平时
谷时
10:00—14:00，
17:00—21:00
07:00—10:00，
14:00—17:00，
21:00—23:00
23:00至
次日07:00
1.64
1
0.41
0.4
0.1
 
00:00
06:00
12:00
18:00
24:00
0
0.2
0.4
0.6
0.8
1.0
场景2风机；
场景1风机；
场景2光伏；
场景1光伏；
场景2负荷；
场景1负荷；
场景4风机；
场景3风机；
场景4光伏；
场景3光伏；
场景4负荷
场景3负荷；
时刻
功率 (p.u.)
 
图 3   聚类场景的日曲线
Fig. 3    Daily curve of clustering scenario
 
表 4   配电系统扩展规划结果
Table 4   Distribution system expansion planning results
方
案
线路建设编号
DG规划节点号
（容量/kW)
ESS规划节点号（功率
/kW,容量/(kW·h)）
1）33, 34, 43, 36, 37,
38, 39, 40, 42, 45
3(600),17(500),
27(800),41(900)
—
2）33, 34, 35, 37, 38,
39, 40, 42, 45, 46
10(800),16(700),
21(800),32(1 000)
—
3）33, 35, 43, 37, 44,
38, 39, 40, 42, 45
2(700),15(700),
32(900),33(800)
2(100,700),9(200,800),
19(100,800),24(200,900),
37(300,1 200)
4）33, 34, 35, 36, 37,
38, 39, 40, 41, 45
12(900),17(900),
32(700),40(800)
8(400,800),17(300,900),
32(200,800),34(300,9 000),
41(400,1 200)
5）33, 34, 43, 46, 37,
38, 39, 40, 42, 45
8(1 000),17(800),
18(700),39(1 000)
6(200,800),15(200,800),
19(100,600),34(200,1 000),
35(400,1 200)
 
表 5   5 种规划方案经济性对比
Table 5   Economic comparison of five planning schemes
单位：万元
方案
等年值投资成本
年维护成本
年网损
成本
上级电网
年购电成本总成本
线路
DG
ESS 新建线路设备
1）
44.4 163.4
—
1.3
4.9
28.7
1 293.9
1 536.6
2）
46.7 188.8
—
1.4
5.7
24.0
1 233.7
1 500.3
3）
45.4 177.5 57.0
1.4
10.8
25.9
1 082.7
1 400.2
4）
43.0 183.2 63.4
1.3
10.9
24.7
1 042.1
1 367.3
5）
48.1 196.3 58.1
1.4
11.6
22.8
1 012.4
1 300.5
中国电力
第 57 卷
104



<!-- page 8/11 -->

指标后DG、新建线路以及ESS 投资成本增加，
但降低上级电网购电成本和网损成本。由方案5）
与方案4）对比可知，方案4）中新建线路和DG
等年值投资成本较低，而ESS 等年值投资成本、
上级电网购电成本以及网损成本较高，主要有
2 方面原因造成这种现象。一方面，由于方案4）
中未考虑线路负载裕度均衡性指标，造成新建线
路更偏向投资成本较小的线路；另一方面，随着
新建线路确定后，DG 的规划方案将受限于当前
网架结构，由于DG 安装位置不合理，造成DG
渗透率下降，同时为了满足线路负载裕度约束，
从而增加了ESS 的投资成本。
 
4.2.2    不同规划方案的技术指标对比
不同规划方案下的技术指标对比如表6 所示。
 
 
表 6   5 种规划方案的技术指标对比
Table 6   Comparison of technical indexes of five
planning schemes
方案
净负荷
适应率
净负荷
波动率
线路负载
裕度均衡性
DG
渗透率/%
1）
1.193
0.615
0.701
45.60
2）
1.840
0.595
0.752
53.80
3）
3.107
0.591
0.733
50.50
4）
3.514
0.585
—
53.80
5）
3.796
0.580
0.793
57.10
 
由表6 可见，方案5）相较于其他4 种方案，
各项指标均有优势，说明在规划过程中同时考虑
3 种灵活性指标的影响不仅可以提高系统运行灵
活性水平，还可以提升DG 的接纳容量。
以典型场景1 为例对方案5）与方案2）进行
分析，图4 显示了场景1 中方案5）在24 h 周期内
的配电系统功率供需平衡情况以及分时电价信息；
图5 显示了在ESS 充放电功率调整后的方案2）
与方案5）中净负荷曲线波动情况。
由图4 和图5 可以看出，在时段09:00—14:00
和18:00—21:00 用电负荷需求较高，其中时段
10:00—14:00 的分布式光伏出力较多，DG 可以
满足系统中大部分负荷的用电需求。在时段18:00—
21:00，分布式光伏出力逐渐趋于0，此时DG 仅
能依靠分布式风机满足负荷需求，净负荷较高。
采用方案5）（本文方案）在对ESS 优化调控
后，净负荷波动趋于平缓。
图6 显示了场景1 中方案1）、2）、3）、5）
在不同时段的净负荷适应率变化情况，方案5）
相对其他方案，其净负荷适应率指标在各个时段
均为最优，说明本文所提规划方案给配电系统调
控带来了更加充裕的灵活性。
选取场景1 中净负荷最大时段（1 9 : 0 0 —
 
12:00
06:00
00:00
18:00
24:00
−6 000
−4 000
−2 000
0
2 000
4 000
6 000
−2.0
−1.5
−1.0
−0.5
0
0.5
1.0
1.5
2.0
功率/kW
分时电价/(元·(kW·h)−1)
时刻
上级电网；
电负荷；
光伏；
风机；
储能充电；
储能放电；
网损；
分时电价
 
图 4   方案5）中配电系统中有功功率平衡
Fig. 4    Active power balance of the distribution system of
scheme 5)
 
−600
−400
−200
0
200
400
600
 储能放电；
 储能充电；
−4 500
−3 000
−1 500
0
1 500
3 000
4 500
方案2) 净负荷；
方案5) 净负荷
储能功率/kW
净负荷/kW
时刻
12:00
18:00
24:00
00:00
06:00
 
图 5   经ESS 充放电功率优化后的净负荷曲线
Fig. 5    Net load curve after ESS charging and
discharging power optimization
 
06:00
12:00
18:00
24:00
0
2
4
6
8
10
00:00
方案1) ；
方案2) ；
方案3) ；
方案5)
时刻
净负荷适应率
 
图 6   4 种方案的净负荷适应率对比
Fig. 6    Comparison of net load adaptability index of
four schemes
第 7 期
徐峰亮等：计及运行灵活性的中压配电系统源-网-储协同扩展规划
105



<!-- page 9/11 -->

20:00 时段），对5 种方案基于原始网架支路（支
路1~32）进行线路负载裕度对比，如图7 所示。
方案1）中支路线路负载裕度严重不足，面临线
路过载风险。方案5）与方案4）相比，上游两条
主干线（支路1 和2）线路负载裕度较大。说明
考虑线路负载裕度指标后，DG、ESS 以及线路布
局更加合理，同时DG 出力通过ESS 充放电调
控，缓解了一部分上游线路的负载量。
 
0
8
16
24
32
0
0.2
0.4
0.6
0.8
1.0
线路负载裕度
支路编号
方案1) ；
方案3) ；
方案2)；
方案4) ；
方案5)
 
图 7   5 种方案下线路负载裕度指标对比
Fig. 7    Comparison of line load margin index of
five schemes
 
通过以上分析，在追求系统运行经济性和安
全性的基础上，考虑净负荷适应率指标、净负荷
波动率指标和线路负载裕度均衡性指标这3 个运
行灵活性指标进行配电系统源网储扩展规划，提
升了配电系统整体经济效益和运行灵活性水平。
 
5    结论
通过分析含高渗透率DG 和负荷激增的配电
系统扩展规划过程中可能会出现的灵活性不足问
题，引入净负荷适应率指标、净负荷波动率指标
和线路负载裕度均衡性指标这3 个运行灵活性指
标，开展了计及这些灵活性指标的配电系统新增
线路、DG 以及ESS 的规划研究，并通过改进后
的IEEE 33 节点系统进行仿真验证，结论如下。
1）将运行灵活性指标考虑到配电系统的源、
网、储协同扩展规划中，旨在提升配电系统灵活性
供需平衡、净负荷曲线平滑度及线路传输均衡性。
2）在配电系统扩展规划过程中同时考虑源网
储三者的相互影响，对新建线路、DG 和ESS 进
行协同规划，有利于降低系统规划和运行成本，
改善配电系统整体的经济性。
3）考虑含DG 规划的配电系统灵活性规划方
案，适用于当前新型电力系统发展的趋势。
综上，本文提出的新型配电系统扩展规划中
考虑了运行灵活性需求，可以指导线路扩建和
DG 及ESS 的有序接入，显著提升了配电系统扩
展规划过程中的灵活性水平以及经济性。此外，
考虑负荷差异化需求的配电系统规划还有待更进
一步研究。
参考文献：
 
 马钊, 张恒旭, 赵浩然, 等. 双碳目标下配用电系统的新使命和新挑
战[J]. 中国电机工程学报, 2022, 42(19): 6931–6945.
MA Zhao, ZHANG Hengxu, ZHAO Haoran, et al. New mission and
challenge of power distribution and consumption system under dual-
carbon target[J]. Proceedings of the CSEE, 2022, 42(19): 6931–6945.
[1]
 米伟铭, 叶鹏, 张明理, 等. 基于云模型的新型配电系统灵活性评估
方法[J/OL]. 电网技术, 1–9[2024-05-29]. https://doi.org/10.13335/j.
1000-3673.pst.2023.0793.
MI  Weiming,  YE  Peng,  ZHANG  Mingli,  et  al.  A  new  flexibility
evaluation  method  for  distribution  systems  based  on  cloud
models[J/OL]. Power System Technology: 1–9[2024-05-29]. https://
doi.org/10.13335/j.1000-3673.pst.2023.0793.
[2]
 LU  Z  X,  LI  H  B,  QIAO  Y.  Probabilistic  flexibility  evaluation  for
power  system  planning  considering  its  association  with  renewable
power  curtailment[J].  IEEE  Transactions  on  Power  Systems,  2018,
33(3): 3285–3295.
[3]
 HEYDARIAN-FORUSHANI  E,  GOLSHAN  M  E  H,  SHAFIE-
KHAH  M,  et  al.  Optimal  operation  of  emerging  flexible  resources
considering sub-hourly flexible ramp product[J]. IEEE Transactions
on Sustainable Energy, 2018, 9(2): 916–929.
[4]
 ANWAR  M  B,  QAZI  H  W,  BURKE  D  J,  et  al.  Harnessing  the
flexibility of demand-side resources[J]. IEEE Transactions on Smart
Grid, 2019, 10(4): 4151–4163.
[5]
 JI  H  R,  WANG  C  S,  LI  P,  et  al.  Quantified  analysis  method  for
operational  flexibility  of  active  distribution  networks  with  high
penetration of distributed generators[J]. Applied Energy, 2019, 239:
706–714.
[6]
 何叶, 杨晓东, 吴红斌, 等. 面向新型配电系统灵活性提升的智能软
开关与储能系统协调规划[J]. 电力系统自动化, 2023, 47(18):
142–150.
HE Ye, YANG Xiaodong, WU Hongbin, et al. Coordinated planning
[7]
中国电力
第 57 卷
106



<!-- page 10/11 -->

of  soft  open  point  and  energy  storage  system  for  flexibility
enhancement  of  new  distribution  system[J].  Automation  of  Electric
Power Systems, 2023, 47(18): 142–150.
 宁剑, 江长明, 张哲, 等. 可调节负荷资源参与电网调控的思考与技
术实践[J]. 电力系统自动化, 2020, 44(17): 1–8.
NING  Jian,  JIANG  Changming,  ZHANG  Zhe,  et  al.  Thinking  and
technical  practice  of  adjustable  load  resources  participating  in
dispatching  and  control  of  power  grid[J].  Automation  of  Electric
Power Systems, 2020, 44(17): 1–8.
[8]
 张沈习, 王浩宇, 李然, 等. 考虑智能软开关接入的主动配电网扩展
规划方法[J]. 中国电机工程学报, 2023, 43(1): 48–61.
ZHANG  Shenxi,  WANG  Haoyu,  LI  Ran,  et  al.  Active  distribution
network  expansion  planning  method  considering  the  integration  of
soft open point[J]. Proceedings of the CSEE, 2023, 43(1): 48–61.
[9]
 赵海洲, 陈建凯, 杨海跃, 等. 考虑传输能力的含分布式电源配电网
扩展规划方法[J]. 电力自动化设备, 2021, 41(12): 70–77.
ZHAO  Haizhou,  CHEN  Jiankai,  YANG  Haiyue,  et  al.  Expansion
planning method of distribution network with distributed generation
considering  transmission  capacity[J].  Electric  Power  Automation
Equipment, 2021, 41(12): 70–77.
[10]
 沈依婷, 张菁, 武鹏, 等. 含电动汽车的配电网双重不确定性网架规
划方法[J]. 中国电力, 2020, 53(4): 139–146.
SHEN Yiting, ZHANG Jing, WU Peng, et al. Bi-uncertainty network
frame  planning  method  for  distribution  network  with  electric
vehicles[J]. Electric Power, 2020, 53(4): 139–146.
[11]
 孔祥玉, 尧静涛, 崔凯, 等. 考虑分布式电源接入的区域配电网规划
投资决策方法[J]. 中国电力, 2020, 53(4): 41–48.
KONG Xiangyu, YAO Jingtao, CUI Kai, et al. Investment decision-
making  method  for  regional  distribution  network  planning
considering  distributed  generations[J].  Electric  Power,  2020,  53(4):
41–48.
[12]
 石博, 肖传亮, 彭克, 等. 基于集群划分的配电网网-源-储双层联合
扩展规划策略[J]. 电力系统自动化, 2023, 47(14): 43–51.
SHI  Bo,  XIAO  Chuanliang,  PENG  Ke,  et  al.  Two-layer  joint
expansion  planning  strategy  of  grid-source-storage  for  distribution
network based on cluster partition[J]. Automation of Electric Power
Systems, 2023, 47(14): 43–51.
[13]
 杨修宇, 穆钢, 柴国峰, 等. 考虑灵活性供需平衡的源-储-网一体化
规划方法[J]. 电网技术, 2020, 44(9): 3238–3246.
YANG Xiuyu, MU Gang, CHAI Guofeng, et al. Source-storage-grid
integrated  planning  considering  flexible  supply-demand  balance[J].
Power System Technology, 2020, 44(9): 3238–3246.
[14]
 张海波, 胡玉康, 李正荣, 等. 负荷高密度地区中计及灵活性不足风
险的储能优化配置[J]. 电网技术, 2023, 47(12): 4926–4940.
ZHANG  Haibo,  HU  Yukang,  LI  Zhengrong,  et  al.  Optimal
configuration  of  energy  storage  considering  the  risk  of  insufficient
flexibility in high load density areas[J]. Power System Technology,
2023, 47(12): 4926–4940.
[15]
 孟秋, 廖凯, 郑舜玮, 等. 考虑灵活性区域互济的电力系统源-网-储
协同规划[J/OL]. 电网技术, 1–13[2024-05-29]. https://doi.org/10.
13335/j.1000-3673.pst.2023.2241.
MENG Qiu, LIAO Kai, ZHENG Shunwei, et al. Source-grid-storage
coordinated planning for power system considering flexibility mutual
aid among regions[J/OL]. Power System Technology, 1–13[2024-05-
29]. https://doi.org/10.13335/j.1000-3673.pst.2023.2241.
[16]
 刘帅, 李华强, 武姝凝, 等. 考虑灵活性资源传输精细化建模的配电
网优化运行[J/OL]. 电网技术: 1–15[2024-05-29]. https://doi.org/10.
13335/j.1000-3673.pst.2023.0398.
LIU  Shuai,  LI  Huaqiang,  WU  Shuning,  et  al.  Optimizing  the
operation of distribution network by considering the refined modeling
of flexible resource transmission[J/OL]. Power System Technology:
1–15[2024-05-29]. 
https://doi.org/10.13335/j.1000-3673.pst.2023.
0398.
[17]
 马英浩, 刘琛, 谢开贵, 等. 电力系统网络传输灵活性及其评价综
述[J]. 中国电机工程学报, 2023, 43(14): 5429–5441.
MA  Yinghao,  LIU  Chen,  XIE  Kaigui,  et  al.  Review  on  network
transmission  flexibility  of  power  system  and  its  evaluation[J].
Proceedings of the CSEE, 2023, 43(14): 5429–5441.
[18]
 马望, 高红均, 李海波, 等. 考虑智能软开关的配电网灵活性评估及
优化调度模型[J]. 电网技术, 2019, 43(11): 3935–3943.
MA Wang, GAO Hongjun, LI Haibo, et al. Flexibility evaluation and
optimal dispatch model of distribution network considering soft open
point[J]. Power System Technology, 2019, 43(11): 3935–3943.
[19]
 JI H R, WANG C S, LI P, et al. Quantified flexibility evaluation of
soft open points to improve distributed generator penetration in active
distribution networks based on difference-of-convex programming[J].
Applied Energy, 2018, 218: 338–348.
[20]
 王洪坤, 王守相, 潘志新, 等. 含高渗透分布式电源配电网灵活性提
升优化调度方法[J]. 电力系统自动化, 2018, 42(15): 86–93.
WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al. Optimized
dispatching  method  for  flexibility  improvement  of  distribution
network with high-penetration distributed generation[J]. Automation
of Electric Power Systems, 2018, 42(15): 86–93.
[21]
 孙惠娟, 刘君, 彭春华. 基于分类概率综合多场景分析的分布式电
[22]
第 7 期
徐峰亮等：计及运行灵活性的中压配电系统源-网-储协同扩展规划
107



<!-- page 11/11 -->

源多目标规划[J]. 电力自动化设备, 2018, 38(12): 39–45.
SUN  Huijuan,  LIU  Jun,  PENG  Chunhua.  Multi-objective  DG
planning  based  on  classified  probability  integration  multi-scenario
analysis[J].  Electric  Power  Automation  Equipment,  2018,  38(12):
39–45.
 WU C H, OUYANG C S, CHEN L W, et al. A new fuzzy clustering
validity index with a Median factor for centroid-based clustering[J].
IEEE Transactions on Fuzzy Systems, 2015, 23(3): 701–718.
[23]
 陈柯蒙, 肖曦, 田培根, 等. 一种建筑集成光储系统规划运行综合优
化方法[J]. 中国电机工程学报, 2023, 43(13): 5001–5012.
CHEN  Kemeng,  XIAO  Xi,  TIAN  Peigen,  et  al.  A  comprehensive
optimization  method  for  planning  and  operation  of  building
integrated photovoltaic energy storage system[J]. Proceedings of the
CSEE, 2023, 43(13): 5001–5012.
[24]
 陈红坤, 夏方舟, 袁栋, 等. 直流配电网中含光伏的电动汽车快速充
电站优化配置方案[J]. 电力系统自动化, 2020, 44(16): 53–60.
CHEN  Hongkun,  XIA  Fangzhou,  YUAN  Dong,  et  al.  Optimal
configuration  scheme  of  fast  electric  vehicle  charging  station  with
photovoltaic  in  DC  distribution  network[J].  Automation  of  Electric
Power Systems, 2020, 44(16): 53–60.
[25]
 谭碧飞, 陈皓勇, 梁子鹏, 等. 基于协同NSGA-Ⅱ的微电网随机多
目标经济调度[J]. 高电压技术, 2019, 45(10): 3130–3139.
TAN Bifei, CHEN Haoyong, LIANG Zipeng, et al. Stochastic multi-
objective economic dispatch of micro-grid based on CoNSGA-Ⅱ[J].
High Voltage Engineering, 2019, 45(10): 3130–3139.
[26]
 BARAN  M  E,  WU  F  F.  Network  reconfiguration  in  distribution
systems for loss reduction and load balancing[J]. IEEE Transactions
on Power Delivery, 1989, 4(2): 1401–1407.
[27]
作者简介：
徐峰亮（1977—），男，高级工程师，从事配电网规
划、分布式能源接入等研究，E-mail：xuefengliang@ha.
sgss.com.cn；
王克谦（1974—），男，高级工程师，从事电力系统
运行、电网稳定管理等研究，E-mail：wangkeqian@ha.sgcc.
com.cn；
赵凤展（1971—），女，通信作者，博士，副教授，
从事配电网与微电网分析、规划与优化运行研究，E-mail：
zhaofz@cau.edu.cn。
（责任编辑　张重实）
Collaborative Expansion Planning of Source-Grid-Storage in Medium Voltage
Distribution System Considering Operational Flexibility
XU Fengliang1, WANG Keqian1, WANG Wenhao2, WANG Peng1,
WANG Huanchang3, Zhang Shuai3, ZHAO Fengzhan3
(1. State Grid Henan Electric Power Company Xinyang Power Supply Company, Xinyang 464000, China; 2. State Grid Henan Electric
Power Company Economic and Technological Research Institute, Zhengzhou 450000, China; 3. College of Information and Electrical
Engineering, China Agricultural University, Beijing 100083, China)
Abstract: To adapt to the dual volatility of distributed generation (DG) and load in the new distribution system, it is necessary to
coordinate the source-grid-storage allocation to meet the needs of system operational flexibility. To characterize the operational
flexibility level of the distribution system, three indexes including the net load adaptability index, net load fluctuation index and line
load margin balance index are proposed from three aspects including flexible supply and demand balance, net load curve smoothness
and line transmission balance, and a distribution system source-grid-storage three-layer expansion planning model is established with
consideration of above indexes. The upper and middle layers are optimized in distribution lines, DG and energy storage to minimize
the annual comprehensive costs, and the lower layer is optimized in operation to maximize the operational flexibility. The composite
clustering algorithm is used to generate the typical planning scenarios of the distribution system, and the three-layer extended
planning model is solved with the improved particle swarm algorithm and non-dominated genetic algorithm in the bi-level nested
form. Finally, the effectiveness and superiority of the proposed planning model are verified based on the improved IEEE33 node
system.
This work is supported by Science and Technology Project of SGCC (No.521770220001).
Keywords: distribution system expansion planning; operational flexibility; distributed generation; energy storage system; source-
grid-storage coordination planning
中国电力
第 57 卷
108
