<!--
source: D6_决策方法/考虑功能差异的输变电项目效益评价及投资优化方法_汪志才.pdf
sha256: eb7db399252782257d840cd30cd86e1c4cc2e431170409bcca30c3de2a91ce90
method: pymupdf
pages: 10
-->

<!-- page 1/10 -->

 
考虑功能差异的输变电项目效益评价及投资优化方法
汪志才1，蔡晔1，谭玉东2，谢欣涛2，蒋郑伟1，凌明娟1
(1. 长沙理工大学 电气与信息工程学院，湖南 长沙　410114；
2. 国网湖南省电力有限公司经济技术研究院，湖南 长沙　410004)
 
 
摘　要：随着电力体制改革的深入，中国输电网建设投资趋势已由粗方式增长转变为高质量发展，提出考
虑功能差异的输变电项目投资效益评价及优化方法对于提升输电网精细化投资具有重要意义。为实现对不
同功能输变电项目投资效益的精准评价，首先对输变电项目按功能进行分类，根据不同功能项目在满足功
能方面的主要效益，考虑项目的经济和社会效益建立了功能差异的投资效益评价指标体系；其次将图论和
最优化理论引入到指标权重的计算中，提出指标的图模型赋权方法，以区分不同功能的项目效益差异性和
降低现有赋权方法存在主观误差。最后结合项目评价结果、输电网现状规模以及投资约束条件，建立了按
项目功能分类的投资分配和项目优选模型。以湖南地区220  kV 输变电项目库为例开展分析，验证了该方法
能有效量化不同功能输变电项目的投资效益水平，并有助于提升输电网的精益化投资效益。
关键词：输变电项目；功能差异；投资效益；图模型；权重；投资优化
中图分类号：TM74           文献标志码：A           DOI：10.11930/j.issn.1004-9649.201902001
 
 
0    引言
由于中国输电网规模逐步扩大[1]，为了保障
输电网的稳定供电与安全运行，各类不同功能的
输变电项目正在有序的规划与建设中。输变电项
目主要指变电站或输电通道类项目，通常投资规
模大且项目类型多，其投资效益好坏决定了电网
和企业发展的可持续性，因此对于电网企业，如
何分析不同类型项目在满足功能方面的投资效益
水平，为规划同类项目提供参考是开展投资决策
时亟须解决的问题。由于近些年经济下行压力增
大，电量增速放缓，输变电项目投资也要求提高
精细化投资。2016 年11 月，国家发改委和国家能
源局联合发布了《电力发展“十三五”规划》（简
称《规划》），《规划》明确指出要深入开展电
力市场化改革，市场化交易要求电网具有更优的
经济性。为落实政策并提升投资效益水平，国家
电网公司形成了对项目开展“精准投资”的需求。
因此，考虑对输变电项目按照功能分类开展投资
效益分析并制定科学的项目投资策略，对指导电
网公司评估不同类别输变电项目的投资效率和提
升电网精细化投资水平具有重要的现实意义。
传统的电网项目投资效益评价主要从指标体
系和评价方法2 方面开展投资效益研究。文献[2]
从规划成效和投资计划等角度构建了投资效益评
价指标。文献[3] 构建了运行效率评价指标，但
主要从技术角度对投资效益进行了分析，而忽略
了项目建成后的经济效益。文献[4] 研究了输变
电项目经济评估方法学的基本框架，从用户的角
度提出经济评估指标分析项目经济效益。文献[5-6]
采用投资回报率、投资回收期和内部收益率等指
标开展项目的经济评价，上述研究虽然考虑了项
目在经济等方面的效益，但电网公司作为肩负重
大社会责任的公司，除技术、经济效益外，其投
产项目也要考虑项目在社会、环境等方面所取得
的效益[7-8]。就评价方法而言，文献[9]采用了数据
包络分析法分析了电网投入产出效率。文献[10]
基于改进层次分析法开展综合效益评估，该类方
法仅仅从电网的层面笼统地分析了综合投资效
益，缺乏从精细化角度考虑电网项目不同类型投
资带来的收益。此外，目前电网投资决策研究主
收稿日期：2019−02−01； 修回日期：2019−08−02。
基金项目：国家自然科学基金青年基金资助项目
(51607011)，国网科技项目(5216D114000A)，湖南省教育
厅优秀青年项目(17B006)。
第 52 卷 第 11 期
中国电力
Vol. 52, No. 11
2019 年 11 月
ELECTRIC POWER
Nov. 2019
175



<!-- page 2/10 -->

要根据评价结果开展投资分配和项目优选分析。
文献[11] 根据得到的效益评分开展简单的等比例
投资分配，却忽略了已有的电网规模，投资分配
的参考要素不够全面。文献[12-13]仅仅根据项目
综合评分大小开展项目排序优选，忽略了投资总
额约束和效益最大化的需求。整体而言，传统的
输变电项目投资效益研究主要针对单个项目开展
综合评价，尚未从电网企业的层面按功能分类对
不同类型项目进行投资效益分析和投资决策研
究，难以满足电力体制改革新形势下电网企业对
项目投资开展精细化评估和投资分配的需求。
考虑到特高压交流和独立二次工程较为特
殊，项目个数较少，投资效益更倾向于对单个项
目开展后评价，因此提出的考虑功能差异输变电
项目的投资效益研究对象主要为220 kV 输变电工
程。首先对输变电项目按功能分类并根据不同类
型项目在满足功能方面的效益建立了功能差异的
投资效益评价指标体系；为准确评价不同类型项
目指标差异性，考虑到现有客观赋权存在的缺点[14]，
基于图论和最优化的原理，提出一种图模型主观
赋权法，以项目功能为评价目标，确定不同类型
项目下指标权重的差异性；以各类别下已有的项
目规模为基础，建立了按功能分类的投资分配模
型，并以效益评分最大为目标，以资金总额为约
束条件构建各功能的项目优选模型；最后将该模
型运用于实际的输变电项目投资效益评价与规划
决策，旨在为电网企业分析不同类型项目投资效
益水平提供参考，并响应电网企业开展“精准投
资”的需求。
1    输变电项目投资效益评价指标体系
1.1    考虑功能差异的项目评价指标体系
随着用电水平的提高，输电网的各种用电问
题层出不穷，例如地区容载比过低、电网安全性
不足和网架结构不强等问题。为针对性地解决或
缓解该类问题，电网企业每年规划并投产各类不
同功能的项目。根据历年投产的输变电项目规划
目标拟解决或缓解的实际问题，并结合电网企业
实际投资经验，将输变电项目按功能分类分为满
足新增负荷、主网架加强、安全供电和电源送出
共4 大类项目[15]。
输变电规划项目投产是为了解决或改善现状
电网的运行水平，因此构建按功能分类的输变电
项目效益评价指标需从不同类型项目对电网运行
水平的改善效果角度来选取。对于满足新增负荷
项目，该类项目主要为变电站类项目，着重考虑
项目投产后提升变电容量、输送电量等方面效
益；主网架结构加强类项目主要为输电通道类项
目，着重考虑改善线路或主变负载方面的效益。
因此为反映项目在满足功能方面的效益，从技术
角度出发，并兼顾考虑项目的经济和社会效益，
采用定性和定量相结合的原则，构建了考虑功能
差异的输变电项目评价指标体系，如图1 所示[16-17]。
1.2    指标量化及处理
1.2.1    定性指标的量化处理
图1 中用户满意度、改善电压质量2 个指标
属定性评价类指标，该类指标采用分级评价语言
“显著、明显、一般、微小、无”描述指标的改
善情况，依次对应为5、4、3、2、1。考虑指标
的提升越来越困难且后续的改进投入更多，为计
算方便并考虑指标的可能趋势[18]，取偏大型Cauchy
分布函数和对数函数为隶属函数。
f (x) =
{
1+α(x−β)−2,
1≤x≤3
aln x+b,
3≤x≤5
（1）
α
β
a
b
f (x) ∈(0,1)
式中：
、、、均为待定常数；x 为指标等
级，
。
1.2.2    定量指标的量化处理
图1 中除定性指标外，其余均为数值型指标，
对该类指标分别进行一致化和量纲一处理。
（1）一致化：本文对指标作极大化处理。
极小型：针对极小型指标xi，令
x′
i = 1
xi
,(xi＞0)
（2）
区间型：对区间型指标xi，令
x′
i =

1−
q1 −xi
max
{
q1 −m j, Mj −q2
},
xi＜q1
1,
q1＜xi＜q2
1−
xi −q2
max
{
q1 −m j, Mj −q2
},
xi＞q2
（3）
式中：Mj 和mj 分别为指标xi 取值的最大值和最小
值；q1 和q2 分别为区间型指标理想区间上下限。
（2）量纲一：假设m 个指标x1、x2、x3、…、
xm 已经做了一致化。
中国电力
第 52 卷
176



<!-- page 3/10 -->

x′
j = xj −m
M −m
（4）
M = max
{
x j
}
m = min
{
xj
}
j = 1,2,··· ,m
x′
j ∈[0,1]
式中：
，
，（
），
。
2    基于图模型的指标赋权方法及投资效
益评价
传统的指标赋权主要分为客观赋权和主观赋
权2 种[19]。客观赋权方法如熵权法等通常基于历
史数据计算得到，但在实际工程应用中发现其结
果往往与实际情况有很大出入，由于数据样本量
不同难以得到统一权重；而主观赋权方法如层次
分析法和德尔菲法，也存在着人为主观性误差的
缺点。为计算不同项目功能下指标的差异性并使
结果符合实际情况，本文考虑对指标采用主观赋
权。基于图论和最优化的相关原理，建立了一种
图模型指标主观赋权方法，以降低主观赋权过程
存在的人为误差。
2.1    基于图模型的指标权重计算
2.1.1    指标图模型分析
图模型的核心思路是将各指标的重要性程度
（以分数表示）视为图的点，描述指标属性；图
的边反映评价者将各指标联系起来的评价行为之
间的关系，即评价者认可不同指标的不同属性
的关系。由此，建立点（指标属性）-边（属性认可
行为关联关系）的连接得到反映评价信息的图
模型。
假设某专家对3 个指标的重要性程度进行评
判，其中每个指标有2 分属性，该专家的评价信
息的图模型如图2 所示。图2 中框图数值反映了
专家对3 个指标的评价信息，虚线表示专家对
3 个指标进行评判和对比过程中的行为信息。
传统主观赋权方仅仅是考虑将专家的评价信
息进行量化以计算权重，未考虑到评价过程中的
个体认知行为（图2 虚线）。而图2 中虚线描述
了评价者通过评价行为将指标联系起来的关系[20]，
即专家对各指标评分时存在对指标的某种比较过
程。不同个体的评价思维存在差异，人为的评价
习惯和评价行为对指标的评价结果存在一定联系
和影响，而这个关系对于反映评价者的评价习惯
和得到精准的指标评价信息则是重要的[21]，因
此，需考虑将各指标联系起来的评价行为关系（虚
线）加以量化。
 
电源送出
满足新增负荷
主变容载比
解决高压重载主变
线路平均负载率
新增变电容量
主变平均负载率
解决高压重载线路
用户满意度
主网架加强
输变电项目分类
满足新能源接入
节能减排
全寿命周期成本
单位投资增供电量
单位投资增供负荷
输电网损
安全供电
线路平均负载率
解决高压重载线路
解决高压重载主变
单位投资增供线路长度
新增输电能力
经济输送功率
最大输送电力
全寿命周期成本
单位投资增供电量
输电网损
用户满意度
满足新能源接入
线路平均负载率
主变平均负载率
主变容载比
减少系统平均停电时间
缩短中压供电半径
改善电压质量
全寿命周期成本
输电网损
用户满意度
节能减排
接入装机容量
单位投资增供线路长度
导线截面积
新增变电容量
全寿命周期成本
单位投资增供电量
用户满意度
满足新能源接入
技
术
层
面
经
济
层
面
社
会
层
面
 
图 1   输变电项目评价指标体系
Fig. 1    The evaluation index system of transmission and transformation projects
 
第 11 期
汪志才等：考虑功能差异的输变电项目效益评价及投资优化方法
177



<!-- page 4/10 -->

2.1.2    权重计算
α
α
α＞1
1≤VnM≤α
设有n 个指标和M 个专家，每个专家对每类
功能下的指标进行评价，评价采用分制（为整
数且
）。如M 个专家以“满足新增负荷”项
目功能为目标，对n=13 个指标评价信息的汇总情
况如表1 所示。表1 中VnM（
）表示第
M 个专家在进行指标间的重要性比较后对第n 个
指标的评分。
基于图模型的指标权重计算如下。
vm
αn×1
vm
αn×1
第一步：计算反映单个评价者评分信息的向
量。根据专家m 对这些指标的评分情况，将包含
了专家m 对n 个指标评分信息的一维向量定义为
，当第m（m≤M）名专家对第k（k≤n）个
指标作z 的评分时，向量
中各元素为
{ vm
l×1 = 0,
l ∈{αk −α+1,αk −α+2,··· ,αk}
vm
l×1 = 1,
l ∈αk −z+1
（5）
vm
l×1
vm
αn×1
α
式中：k 表示第k 个指标；z 为对第k 个指标的评
分；
为向量
第l 个元素；为评分制。
Am
αn×αn
第二步：计算包含单个评价者评分信息的矩
阵。为反映专家在指标评价过程中对指标比较
的行为信息（图2 虚线），定义矩阵
为第
m 名专家评分信息矩阵，该矩阵包含了专家m 的
评分信息和评价行为信息。
Am
αn×αn = vm
αn×1(vm
αn×1)T
（6）
Am
αn×αn
vm
αn×1
式中：
为第m 名专家评分信息矩阵；
为第m 名专家的评分信息向量
V1
以图2 为例说明对专家m 的指标评价信息量
化过程。由图2 可知，专家以2 分制对“新增变
电容量” 、“ 主变容载比” 和“ 线路平均负载
率” 3 个指标重要性评分分别为1 分、2 分和
1 分。对指标“年输电量”，其支持1 分属性，
根据式（5），将该指标以相量表示为[0,1]；同理
指标“新增变电容量”评价结果可用相量表示为
[1,0]，指标“全寿命周期成本”表示为[0,1]；最
后，图2 中专家的评分信息可以描述为一维向量
。
V1 = [0
1
...
1
0
...
0
1]T
（7）
A1
根据式（6），定义的向量乘法运算得到与
图2 等价的二维矩阵[22]，反映图2 中专家评价信
息和评价行为信息矩阵为
。
A1 = V1 ·VT
1 =

0
0
0
0
0
0
0
1
1
0
0
1
0
1
1
0
0
1
0
0
0
0
0
0
0
0
0
0
0
0
0
1
1
0
0
1

（8）
V1
VT
1
A1
A1
式（6）表示将包含单个专家评分信息的向量
相乘可描述图2 中“ 边” 的关系。以第2 行第
3 列元素1 为例，其来自于
的第2 个1（表示对
指标“新增变电容量”的1 分属性认可）和
的
第3 个1（表示对指标“主变容载比”的2 分属性
认可）的乘积，此时
的第2 行第3 列元素1 反
映了这两个指标的关联信息，对应图1 中“新增
变电容量”和“主变容载比”的连线。因此，矩
阵
包含了单个专家的所有评价信息和对指标评
价的行为关系信息。
第三步：计算包含所有评价者评分信息的矩
阵。将每名专家的评分矩阵加总，得到包含整体
的评分信息的矩阵。
Aαn×αn =
M
∑
m=1
Am
αn×αn =
M
∑
m=1
vm
αn×1(vm
αn×1)T
（9）
第四步：信息矩阵降维。计算各指标的重要
性得分向量，将式（9）得到的反映全体评价信
 
表 1   评价信息汇总样表
Table 1    The data of evaluation information
专家1
…
专家M
指标1
V11
…
V1M
…
…
…
…
指标n
Vn1
…
VnM
 
2
1
2
1
2
1
新增变电容量
主变容载比
线路平均负载率
 
图 2   评价者的评价图示
Fig. 2    The evaluation graph of evaluator
 
中国电力
第 52 卷
178



<!-- page 5/10 -->

Aαn×αn
息的矩阵
（简记为A）降到一维，同时尽
可能保持矩阵A 的信息完整。

MaxWT AW
WTW
S.T
αN
∑
i=1
wi = 1
（10）
式中：W 表示矩阵A 的投影后的一维向量，wi 为
向量W 的元素。
式（10）优化的目标函数相当于矩阵A 在一
维向量W 上的投影，其中wi 是向量W 的第i 个元
素。根据Perron-Frobinus 定理[23] 求得唯一解。将
求得W 按照指标进行分割，并针对每一分割的单
元逐一进行归一化运算，将运算的结果与相应的
分数求积再求和得到反映各指标重要性的评价得
分V1，V2，…VN。
λs,i
第五步：指标权重计算。指标权重
为
λs,i = Vi/
N
∑
k=1
Vk
（11）
2.1.3    图模型赋权合理性验证
τ′
应用Kendall’s tau（肯德尔等级相关系数，
记为τ）指标对图模型赋权方法进行合理性验
证。如果两个向量的排序完全一致，则τ 为1，如
果完全相反则τ 为–1。定义Vtotal 为某种方法得到
的反映指标评价结果合理程度的权重，如果Vk 是
第k 个评价者的评分向量，则两者的排序一致程
度可以应用τ（Vtotal，Vk）表示，那么对于全体
M 个评价者，其平均的一致程度（记为
）可表
示为
τ′ =
M
∑
k=1
τ(Vtotal,Vk)/M
（12）
τ′
式中：M 为评价者总人数。
反映了指标权重向
量排序结果与原始各个评分向量给出的排序信息
的一致程度，这个值越大，说明得到的结果越如
实地反映了既有的评价排序信息。
以5 分制为例计算3 个指标的权重，选取主
观赋权和客观赋权法计算指标权重，评价信息和
权重计算结果如表2 所示。
τ′
根据表2 结果可知，图模型方法计算得到的
值最大，因此相较于传统的主客观赋权法，本
文提出的图模型指标赋权更能够反映原有评价者
的评价排序信息，结果更加合理。
2.2    投资效益综合评分
根据指标归一化数值和指标权重，计算各类
功能下的输变电项目投资效益评分计算为
Yi = 100
n
∑
j=1
yjwj
（13）
式中：Yi 为第i 类功能下某项目的效益评分；yj 为
第j 类功能下该项目指标的归一化评分；wj 为该
指标权重，n 为指标个数。
3    考虑功能差异的输变电项目评价及投
资优化
本文提出按功能分类对输变电项目开展投资
效益评价，一方面是为了评价已投产不同项目在
满足功能方面的主要效益水平，为今后投产同类
功能项目提供参考；另一方面，考虑项目的功能
差异开展投资优化是为了适应电网企业开展“精
准投资”的需求，同时解决投资决策过程存在的
2 个问题：（1）不同输变电项目功能之间的投资
额分配问题，（2）在有限的资金条件下实现对
项目的优选使效益达到最优。
3.1    输变电项目效益评价及投资优化流程
本文提出的考虑功能差异的输变电项目效益
评价及投资优化方法流程如图3 所示。
（1）项目评价：即投资效益评分计算。按输
变电项目投产目的将项目划分到隶属的项目功
能，其次根据1.1 节指标体系和1.2 节指标数据处
理方法计算各个指标值，采用第2 节图模型赋权
法计算指标权重，最后根据式（13）计算每个项
目在满足功能方面的效益评分。
（2）投资分配：根据各项目功能下已有的项
目规模和规划投资总额，利用投资决策模型计算
出各项目功能的规划投资额。
 
表 2   指标评分信息及各方法权重计算结果
Table 2    The rating information and the calculated
weight results of the indicators
指标
专家1 专家2 专家3 图模型法平均数法熵权法
新增变电容量
5
4
4
0.435
0.434
0.558
主变容载比
4
2
3
0.291
0.300
0.235
线路平均负载率
3
3
2
0.274
0.266
0.207
τ′值
0.983
0.847
0.750
第 11 期
汪志才等：考虑功能差异的输变电项目效益评价及投资优化方法
179



<!-- page 6/10 -->

（3）项目优选：根据各功能的投资约束条件
及项目的投资效益评分，建立项目优选模型实现
对项目库中的输变电项目优选。
3.2    考虑项目功能差异的投资决策模型
电网公司若始终依据项目的效益评分进行投
资分配，可能会导致评分低的功能类项目由于投
资长期不足会导致效益评分越来越低，即“马太
效益” [24]。由于电网投产输变电项目大都为新建
变电站或线路工程，而影响该类工程效益发挥的
主要因素包括投产线路长度、变电容量和年输电
量，因此，以各项目功能下已有的项目规模为基
础，结合效益评分建立按项目功能分类的投资分
配模型。
P j =
Lj
n
∑
j=1
Lj
λ1 +
S j
n
∑
j=1
S j
λ2 +
E j
n
∑
j=1
E j
λ2 +
Yj
n
∑
j=1
Yj
λ4 （14）
Yi
λ1
λ2
λ3
λ4
式中：Pj 为电网公司对第j 类项目功能的投资比
例；n 为项目分类总数；Lj 和Sj 分别为第j 类项目
功能下已投产项目的设备输电线路长度和变电容
量；Ej 为第j 类项目功能下整体项目年输电量；
为第j 类功能下输变电项目投资效益平均得
分；
、
、
、
分别为线路长度、变电容量、
年输电量和效益评分相对于投资重要性的比重，
由专家意见根据图模型赋权得到。
λ
根据式（14），项目功能的效益评分不再是
投资分配的唯一依据，而是综合了线路长度、变
电容量、年输电量和效益评分4 类因素，同时根
据投资实际情况结合专家意见调整待定系数以
降低电网投资的“马太效应”。
3.3    考虑投资约束的输变电项目优选
各类功能项目库中的输变电项目数量众多，
若投资额充足时则不需要考虑对项目库项目优
选，但是在投资额有限的条件下，传统方法仅是
按项目效益评分的大小依次选择项目，这类方法
简单易行，但其单位投资效益可能并不高，也不
符合电网企业精益化投资需求，因此，提出了考
虑投资约束和效益最大化的项目优选模型。
根据价值工程理论，以尽可能低的成本实现
最大化的效益，首先定义不同功能输变电项目的
平均投资效益为
Vi = Yi
Ti
（15）
式中：Yi 表示某输变电项目在满足功能方面的效
益（评分表示）；Ti 为该项目投资额；Vi 为该项
目平均投资效益。
以某类功能投产项目的整体效益最大化为目
标，以该类项目功能投资额为约束条件，建立按
功能分类的项目优选模型为
{ maxZi = Vi1Xi1 +Vi2Xi2 +···+VinXin
Ti1Xi1 +Ti2Xi2 +···+TinXin≤TPi
（16）
式中：Zi 为第i 类功能下项目的单位投资总效
益；Vin 为某项目单位投资效益；Tin 为第i 类项目
功能下第n 个项目的投资额；T 为总投资额；
Pi 为第i 类项目功能的投资比例；Xin=0 或1，表
示该项目选择投产或是不投产。上式属于0-1 规
划问题，利用Matlab 结合遗传算法求解。
4    实例分析
以长沙投产的220 kV 输变电项目为例开展效
益评价与投资决策分析。2017 年对220 kV 电压等
级电网拟投资21.5 亿元，其规划项目库中共有
26 个待选项目，投资额总计达31.3 亿。对项目库
项目按功能进行分类，其中满足新增负荷类项目
8 个，主网架加强项目7 个，安全性提升类项目
7 个，电源送出类项目4 个。本文中仅以满足新
增负荷类项目开展效益评价及优选。
（1）项目评价。
统计满足新增负荷下属8 个项目指标数值，
采用1.2 节指标量化方法对数值作归一化处理并
 
 
确定项目功能
指标体系
图
模
型
赋
权
项目评分
输变电项目库
按功能分类
项目优选
项目评价
投资分配
各项目功能项目规模
(线路、年输电量、变电
容量)
规划投资额
投资约束
项目分类
各类项目评分
排序及分析
优选项目库
各项目功能
投资分配
 
图 3   输电项目投资评价及优化流程
Fig. 3    Flow chart of investment evaluation and
optimization in transmission projects
 
中国电力
第 52 卷
180



<!-- page 7/10 -->

计算各指标权重，根据式（13）建立的项目投资
效益评分模型，计算规划项目库中满足新增负荷
类输变电项目主要投资效益，计算结果如表3 所示。
（2）投资分配。
基于式（13）的投资分配模型，统计各项目
功能下已有项目的设备规模和规划项目平均得
分，结果如表4 所示。
λ1
λ2
λ3
λ4
专家采用5 分制对线路长度、变电容量、年
输电量和效益评分占投资比重开展评价，利用图
模型计算得
、
、
、
分别为0.15、0.3、
0.25 和0.3，根据式（14）结合表4 数据计算得到
对各项目功能的投资情况如表5 所示。
根据表5 可知，在输变电项目的投资中，满
足新增负荷类项目的投资占总投资的比例最大，
占比47.47%，合计投资10.21 亿元。
（3）项目优选。
规划项目库中“满足新增负荷”类输变电项
目的总投资达12.5 亿元，超过了该类项目的投资
限额10.21 亿元，因此，为提高电网精益化投资
水平，开展对项目的优选。根据式（15）和（16），
以效益最大为目标，以投资限额为约束条件，对
规划项目库进行优选，其投资优化模型为

maxZ1 = ( 94.3
2.2458X11 + 91.7
1.1660X12 +···+ 76.5
1.747X18)
2.2548X11 +1.660X12 +···+1.747X18≤10.21
（17）
X1n = [1,1,0,1,1,1,1,1]
解得
，即考虑对项目库
中的项目3 不作投资，其余项目正常投资的情况
下能使满足新增负荷类项目效益达到最大且满足
投资限额。根据式（15）计算优化前后项目库中
项目的投资效益变化如表6 所示。
根据表6 可知，若不考虑对项目库中项目进
行优选，则满足新增负荷类项目投资将达到12.5
亿元，超出该类项目的规划投资。优选后满足新
增负荷项目总投资为8.29 亿元，投资减少，且该
类项目的平均投资效益由优选前的5.96（投资
1 千万元产生5.96 分综合效益）提升至7.17，投
资效率较之前提高约20.3%。
5    结语
（1）从功能差异的角度提出了输变电项目投
资效益评价方法，基于不同项目的功能分类构建
了考虑功能差异的评价指标体系，根据指标和权
重计算出不同项目在满足功能方面的效益评分，
 
表 3   “满足新增负荷”项目投资效益
Table 3    The investment efficiency of projects for the re-
quirements of the new load
项目编号
投资额/万元
效益评分
1
22 458
94.3
2
11 660
91.7
3
31 761
89.7
4
11 795
87.3
5
22 450
84.6
6
11 746
82.5
7
11 569
77.3
8
1 747
76.5
平均分
——
85.2
 
表 4   考虑功能分类的输变电项目规模
Table 4    The scale of transmission projects considering
functional classification
项目功能线路长
度/km
新增变电容量/
（104 kV·A）
年输电量/
（MW·h）
规划项目
平均分
满足新增
负荷
517.03
1 350
2 887.22
85.2
主网架加
强
637.89
18
1 457.27
89.4
安全供电
265.72
349
445.38
89.6
电源送出
399.54
30
882.88
85.7
 
表 5   各项目功能投资情况
Table 5    The investment breakdown based on the func-
tions of each project
项目功能
投资比例/%
投资额/亿元
满足新增负荷
47.47
10.21
主网架加强
19.65
4.23
安全供电
17.83
3.83
电源送出
15.05
3.23
 
表 6   满足新增负荷类项目单位投资效益
Table 6    Investment benefit per unit of money invested in
projects for the requirements of the new load
项目个数投资总额/亿元
平均投资效益（分/千万元）
优选前
8
12.50
5.96
优选后
7
8.29
7.17
第 11 期
汪志才等：考虑功能差异的输变电项目效益评价及投资优化方法
181



<!-- page 8/10 -->

为电网企业精细化分析不同类型投资效益和规划
同类型项目提供借鉴。
（2）基于图论和最优化理论提出了图模型赋
权方法，该方法利用图和矩阵量化了评价者的评
价行为将指标联系起来的关联关系，在保留原有
评价信息的基础上，得到符合客观事实的指标权
重结果。实例验证表明该方法既能有针对性地确
定各项目功能下指标的差异性，同时也能降低现
有主观指标赋权方法存在的人为主观误差。
（3）提出了输变电项目按功能分类的投资决
策模型。一方面，该投资决策模型结合各项目功
能下已有项目实际规模和效益评分开展了按功能
分类的投资分配，有效避免了电网投资的“马太
效益”；另一方面，投资决策模型以某类功能效
益最大化为目标，以投资额为约束条件开展项目
优选，实例验证表明该模型在保证投资规模的前
提下能提升平均投资效益，实现资金的最大利用，
对于提升电网企业精益化投资有重要意义。
参考文献：
刘万宇, 李华强, 张弘历, 等. 考虑灵活性供需平衡的输电网扩展规
划[J]. 电力系统自动化, 2018, 42(5): 56–63.
LIU  Wangyu,  LI  Huaqiang,  ZHANG  Hongli,  et  al.  Expansion
planning of transmission grid based on coordination of flexible power
supply and demand[J]. Automation of Electric Power Systems, 2018,
42(5): 56–63.
[1]
李阳, 刘友波, 黄媛, 等. 配电网中长期动态规划投资的标尺激励评
价方法[J]. 电力自动化设备, 2018, 38(6): 95–102.
LI  Yang,  LIU  Youbo,  HUANG  Yuan,  et  al.  Yardstick  motivation
evaluation  method  for  mid-and  long-term  dynamic  planning
investment  of  distribution  network[J].  Electric  Power  Automation
Equipment, 2018, 38(6): 95–102.
[2]
李滨, 王亚龙. 基于改进三角模糊数的变电站建设项目后评价[J].
电力系统及其自动化学报, 2017, 29(7): 103–111.
LI  Bin,  WANG  Yalong.  Post-evaluation  on  substation  construction
project based on improved triangular fuzzy numbers[J]. Proceedings
of the CSU-EPSA, 2017, 29(7): 103–111.
[3]
卢锦玲, 张津, 丁茂生. 含风电的电力系统调度经济性评价[J]. 电
网技术, 2016, 40(8): 2258–2264.
LU Jinling, ZHANG Jin, DING Maosheng. Economic evaluation of
power system dispatch integrated with wind power[J]. Power System
[4]
Technology, 2016, 40(8): 2258–2264.
洪倩, 王奇, 郭峰, 等. 基于全寿命周期理论的变电站环保投资经济
性评价[J]. 中国电力, 2016, 49(增刊1): 44-48.
HONG Qian, WANG Qi, GUO Feng, et al. The economic evaluation
on  the  environmental  protection  investment  of  substation  based  on
LCC theory[J]. Electric Power, 2016, 49(S1): 44-48.
[5]
方宇娟, 王秀丽, 师婧, 等. 计及新能源接入的省级电网效率效益评
估[J]. 电网技术, 2017, 41(7): 2138–2145.
FANG Yujuan, WANG Xiuli, SHI Jing, et al. Research on operation
and  economic  efficiency  evaluation  of  provincial  power  grid  with
integrated  renewable  energy[J].  Power  System  Technology,  2017,
41(7): 2138–2145.
[6]
徐超, 高骞, 赵健, 等. 电网企业固定资产投资社会效益全周期评价
指标体系研究[J]. 工程经济, 2016, 26(5): 44–48.
XU Chao, GAO Qian, ZHAO Jian, et al. Research on the full cycle
evaluation index system of social benefit of fixed assets investment in
power grid enterprises[J]. Engineering Economy, 2016, 26(5): 44–48.
[7]
高凡, 吴军, 刘涤尘, 等. 特高压电网社会效益评估方法研究[J]. 电
力系统保护与控制, 2016, 44(22): 12–17.
GAO Fan, WU Jun, LIU Dichen, et al. Research on the social benefit
evaluation method of UHV power grid[J]. Power System Protection
and Control, 2016, 44(22): 12–17.
[8]
俞越中, 方向, 张旺, 等. 基于熵权法-DEA 模型的电网建设项目投
资效率研究[J]. 陕西电力, 2016, 44(11): 72–77.
YU  Yuezhong,  FANG  Xiang,  ZHANG  Wang,  et  al.  Research  on
investment  efficiency  of  power  grid  construction  project  based  on
entropy weight method-DEA model[J]. Shanxi Electric Power, 2016,
44(11): 72–77.
[9]
KEHE W, JINSHUI W, YUE Y, et al. The study of informatization
investment  benefit  evaluation  for  grid  enterprise  based  on  fuzzy
analytic  hierarchy  process[C]//  2013  International  Conference  on
Computational and Information Sciences. IEEE, 2013: 359-362.
[10]
李文, 崔文婷, 冯建华, 等. 考虑项目属性的中压配电网投资决策方
法[J]. 电力系统及其自动化学报, 2018, 30(5): 50–55, 62.
LI  Wen,  CUI  Wenting,  FENG  Jianhua,  et  al.  Decision-making
method  for  investment  on  medium-voltage  distribution  network
considering  project  attributes[J].  Proceedings  of  the  CSU-EPSA,
2018, 30(5): 50–55, 62.
[11]
崔文婷, 刘洪, 杨卫红, 等. 配电网投资分配及项目优选研究[J]. 中
国电力, 2015, 48(11): 149–154.
CUI  Wenting,  LIU  Hong,  YANG  Weihong,  et  al.  Study  on
distribution  network  investment  allocation  and  project  selection
[12]
中国电力
第 52 卷
182



<!-- page 9/10 -->

optimization[J]. Electric Power, 2015, 48(11): 149–154.
王国权, 乔琨, 侯荣均, 等. 配电网投资效益评价及投资项目的优
选[J]. 电力系统及其自动化学报, 2017, 29(12): 146–150.
WANG Guoquan, QIAO Kun, HOU Rongjun, et al. Evaluation on
investment  returns  of  distribution  network  and  optimization  of
investment projects[J]. Proceedings of the CSU-EPSA, 2017, 29(12):
146–150.
[13]
李娜娜, 何正友. 主客观权重相结合的电能质量综合评估[J]. 电网
技术, 2009, 33(6): 55–61.
LI  Nana,  HE  Zhengyou.  Power  quality  comprehensive  evaluation
combining subjective weight with objective weight[J]. Power System
Technology, 2009, 33(6): 55–61.
[14]
万靖, 张威. 湖北电网基建项目按功能分类的经济性浅析[J]. 湖北
电力, 2017, 41(8): 25–28.
WAN  Jing,  ZHANG  Wei.  Economic  analysis  of  power  grid
construction  projects  according  to  functional  classification  in
Hubei[J]. Hubei Electric Power, 2017, 41(8): 25–28.
[15]
杨卫红, 何永秀, 李德智, 等. 模糊区间评价与层次分析相结合的电
网改造项目综合后评估方法[J]. 电网技术, 2009, 33(5): 33–37.
YANG Weihong, HE Yongxiu, Li Dezhi, et al. Comprehensive post-
evaluation  method  of  power  network  renovation  project  based  on
fuzzy  interval  evaluation  and  analytic  hierarchy  process[J].  Power
System Technology, 2009, 33(5): 33–37.
[16]
李滨, 王亚龙. 基于多级可拓评价法的变电站建设项目功能效果后
评价[J]. 电网技术, 2015, 39(4): 1146–1152.
LI  Bin,  WANG  Yalong.  A  multi-level  extension  assessment  based
post-evaluation  on  function  and  effect  of  substation  construction
project[J]. Power System Technology, 2015, 39(4): 1146–1152.
[17]
陈旭卯. 电网企业投资效益评价体系研究[D]. 保定: 华北电力大
学, 2010.
CHEN Xumao. Research on the network evaluation index system of
enterprise  [D].  Baoding:  North  China  Electric  Power  University,
2010.
[18]
杨永强, 李淑红. 基于改进粗糙集-AHP 的数据库选择研究[J]. 控
制工程, 2018(8): 1547–1552.
YANG  Yongqiang,  LI  Shuhong.  Research  on  the  selection  of
[19]
database  based  on  the  improved  rough  set-AHP[J].  Control
Engineering of China, 2018(8): 1547–1552.
张建国, 雷雨龙, 王加雪, 等. 基于客观评价模型的AMT 汽车起步
品质优化方法[J]. 汽车工程, 2014, 36(4): 459–463, 508.
ZHANG Jianguo, LEI Yulong, WANG Jiaxue, et al. An optimization
scheme  for  AMT  vehicle  startup  quality  based  on  objective
assessment  model[J].  Automotive  Engineering,  2014,  36(4):
459–463, 508.
[20]
李永立, 吴冲. 基于图模型和最优化的评价方法[J]. 系统工程学
报, 2013, 28(3): 403–409.
LI  Yongli,  WU  Chong.  Inventing  an  evaluation  method  based  on
graph  model  and  optimization[J].  Journal  of  Systems  Engineering,
2013, 28(3): 403–409.
[21]
张晓洁. 基于图模型的电力变压器状态评估方法研究[J]. 硅谷,
2014, 7(7): 73–74, 143.
ZHANG  Xiaojie.  Research  on  state  evaluation  method  of  power
transformer  based  on  graph  model[J].  Silicon  Valley,  2014,  7(7):
73–74, 143.
[22]
HALLAM  T  G,  DAVID  G  L.  Introduction  to  dynamic  systems:
theory, models and applications[M]. New York: John Wiley & Sons,
1979: 53-64
[23]
刘胜利, 曹阳, 冯跃亮, 等. 配电网投资效益评价与决策模型研究及
应用[J]. 电力系统保护与控制, 2015, 43(2): 119–125.
LIU  Shengli,  CAO  Yang,  FENG  Yueliang,  et  al.  Research  and
application  of  distribution  grid  investment  effectiveness  evaluation
and decision-making model[J]. Power System Protection and Control,
2015, 43(2): 119–125.
[24]
作者简介：
汪志才(1991—)，男，硕士，从事电力系统稳定性分
析及建模方法研究，E-mail: 407928272@qq.com；
蔡晔(1988—)，女，通信作者，博士，从事电力系统
稳定性分析及建模方法研究，E-mail: caiye@csust.edu.cn；
谭玉东(1983—)，男，博士，高级工程师，从事主网
规划与评审等工作，E-mail: tanyudong@126.com。
（责任编辑　蒋东方）
第 11 期
汪志才等：考虑功能差异的输变电项目效益评价及投资优化方法
183



<!-- page 10/10 -->

A Method for Benefit Evaluation and Investment Optimization Considering
Functional Differences in Transmission and Transformation Projects
WANG Zhicai1, CAI Ye1, TAN Yudong2, XIE Xintao2, JIANG Zhengwei1, LIN Minjuan1
(1. Changsha University of Science &Technology, School of Electrical & Information Engineering, Changsha 410114, China;
2. State Grid Hunan Electric Power Company Limited, Changsha 410004, China)
Abstract: With the deepening of reform in power system, the investment of transmission network construction in China tends to
transit from extensive growth to high-quality development. Therefore, for the purpose of refining the investment approach of the
power grid, it is of great significance to propose an investment benefit evaluation and optimization method by taking account of the
functional differences of transmission and transformation projects. In order to accurately evaluate the benefits of transmission and
transformation projects with different functions, firstly, an evaluation index system of transmission and transformation projects
including the functional differences specified was established considering the benefits of technology, economy and society, according
to the functional classification of the projects, and based on the main benefits of different functional projects in terms of the
functionalities provided. Secondly, the graph theory and optimization theory was introduced to calculate the weights of indexes, and
corresponding method was put forward to distinguish the difference of project benefits and reduce the subjective error in the existing
method. Finally, an investment allocation and project optimization model classified by project function was established based on the
project evaluation results in combination with the present status and scale of the power grid as well as the investment constraints.
Taking the 220 kV transmission and transmission projects in Hunan as the example, it is verified that the proposed method can
effectively quantify the investment benefit of different functional transmission and transformation projects, and is helpful to improve
the investment efficiency of the power grid.
This  work  is  supported  by  Natural  Science  Foundation  for  Young  Scholar(No.51607011),  State  Grid  Science  and  Technology
Projects(No.5216D114000A), Outstanding Youth Program of Education Department of Hunan Province(No.17B006).
Keywords: transmission and transformation projects; functional difference; investment efficiency; graph model; weight; investment
optimization
 
 
(上接第137 页)
Analysis on Energy Saving of 350 MW Supercritical Turbine
with Low-Grade Energy Heating Technology
ZHOU Guoqiang, SUN Xianming
(GD Power Dalian Development Area Co-generation Power Plant, China Energy Corporation, Dalian 116600, China)
Abstract: The extraction of steam for heat supply in traditional combined heat and power generation plant is found with several
issues such as low heating capacity, large power loss, high comprehensive energy consumption and low exergy efficiency. In this
paper, the low-grade energy heating technology on the basis of heat classifications for wet cooling units is utilized in the energy
saving retrofit project of a 350 MW supercritical cogeneration unit. The operation results indicate that after the retrofit, the heating
capacity and the power generation output of the unit increased by 35% and over 8% respectively under the same main steam mass
flow. In addition, as the annual heating capacity is expanded by 1.886 5 million GJ, the power generation output has increased by
83.9 million kW·h with year-over-year revenue growth about 93.416 million RMB during the heat supply period. That means after
the completion of the retrofit project 126.9 thousand tons of coal equivalent have been saved for the social society and the CO2
emission has been reduced by 330 thousand tons.
Keywords: supercritical generation unit; low-grade energy heating technology; heating; energy saving potential
中国电力
第 52 卷
184
