<!--
source: D7_案例验证/计及多层级配电网的分布式新能源最大消纳空间分解测算_孙东磊.pdf
sha256: 0f341f6616bd9f50407e333bd80d0e22cff5bae235188b42ca913a5ef094e73c
method: pymupdf
pages: 9
-->

<!-- page 1/9 -->

 
计及多层级配电网的分布式新能源最大消纳空间
分解测算
孙东磊1，孙毅1，刘蕊1，孙鹏凯2，张玉敏2
(1. 国网山东省电力公司经济技术研究院，山东 济南　250021；2. 电网智能化调度与控制教育部
重点实验室（山东大学），山东 济南　250061)
 
 
摘　要：分布式新能源以“点多面广”的特征并入各级配电网，电网呈现新能源多层级接入、一体化消纳
的特征。为促进新能源的充分消纳与高效利用，提出了一种多层级配电网新能源最大消纳空间测算模型，
并将分布式新能源最大消纳空间测算问题转换为各层级配电网新能源最大消纳空间测算子问题，实现了各
层级配电网分布式新能源最大消纳空间的精确测算。首先，以多层级配电网新能源接入量最大为目标函
数，基于Distflow 潮流模型建立多层级配电网分布式新能源消纳空间测算模型；然后，针对模型非凸以及
求解效率低等问题，基于二阶锥松弛将模型转化为混合整数二阶锥规划模型，采用交替方向乘子法
（alternating direction method of multipliers，ADMM），将多层级配电网新能源消纳空间测算问题转化为各级
配电网新能源最大消纳空间子问题，将消纳空间模型转化为多层级配电网分布式新能源最大消纳空间分解
测算模型；最后，以IEEE 6、7、9、10、12、15 测试系统为例，验证该方法的有效性。
关键词：多层级配电网；分布式新能源；最大消纳空间；二阶锥松弛；交替方向乘子法
DOI：10.11930/j.issn.1004-9649.202404020
 
 
 
0    引言
随着中国“十四五”规划的稳步推进，分布
式新能源在配电网渗透率不断提高，然而其出力
的波动和不确定性严重影响了配电网的安全性和
稳定性[1-3]。各层级配电网通过多节点耦合实现功
率交互，可有效缓新能源出力波动，以实现配电
网的安全、可靠运行[4-7]。为充分发挥不同层级配
电网之间的能量耦合特性，挖掘不同层级配电网
的新能源消纳潜力，从系统层面衡量多层级配电
网的消纳能力，是增强新能源消纳能力和配电网
安全、可靠运行的必要举措。
以风电、光伏为主的分布式电源（distributed
generation，DG）大规模并网导致配电网节点电压
越限、潮流越限等问题严重[8-11]，为确保配电网
安全、可靠运行以及高效消纳分布式新能源，诸
多学者围绕配电网最大消纳开展研究。文献[12]
通过分析设备热稳定性、电能质量等限制因素，
根据配电网实际运行状态制定安全边界和评估配
电网分布式光伏消纳能力。文献[13] 基于鲁棒优
化理论，建立考虑有载调压变压器（on-load tap
changer，OLTC）和静止无功补偿器（static var
compensator，SVC）的配电网分布式新能源最大
消纳能力模型。文献[14] 建立计及电压波动、线
路容量、短路电流和继电保护约束的DG 消纳能
力模型，并采用分段解析算法对模型进行求解。
文献[15] 综合考虑储能（energy storage system，
ESS）、OLTC、分段开关与联络开关等主动资
源，以配电网综合消纳能力表征系统安全性，建
立配电网最大消纳模型。文献[16] 考虑DG 出力
的不确定性与负荷预测的不确定性，构建基于机
会约束的DG 最大并网容量评估模型。文献[17]
综合考虑OLTC 和SVC 设备，构建基于机会约束
规划下的配电网DG 最大消纳模型。文献[18] 提
出基于似然近似理论的配电网风险评估方法，建
立基于似然近似理论的DG 消纳模型。然而，上
述研究均着眼于单一配电网的新能源消纳能力评
估，并未发挥出多层级配电网之间通过联络线功
收稿日期：2024−04−02； 修回日期：2024−07−29。
基金项目：国家电网有限公司科技项目（5400-202216412A-
2-0-ZN）。
第 57 卷 第 8 期
中国电力
Vol. 57, No. 8
2024 年 8 月
ELECTRIC POWER
Aug. 2024
108



<!-- page 2/9 -->

率交互功能来实现相邻配电网系统参与新能源消
纳的优势。
多层级配电网在电网实际运行过程中高度耦
合，不同层级配电网通常由不同的调控中心运营
管理，致使不同层级配电网的协同性较弱[19-21]。
为保证调度主体实时获得优化所需的全局系统数
据，往往采用分布式优化方法来处理不同层级配
电网协同优化问题[22]。文献[23] 采用拉格朗日法
将互联配电系统的新能源最大消纳问题分解为多
个子问题，通过基于异构分解的分布式算法以实
现模型的高效求解，但初始解较差时，基于异构
分解的分布式算法会陷入局部最优，无法保证算
法的收敛性。文献[24] 以配电网联络线功率为耦
合变量，采用目标级联分析法 （analytical target
cascading，ATC）对互联、多层级配电网协同问
题进行解耦并分层求解，实现分布式新能源的高
效消纳，但ATC 算法迭代效率较低，严重影响算
法求解效率。文献[25] 建立多层级配电网的分布
式新能源承载能力模型，采用内点法求解最优条
件方程，并基于矩阵分裂方法实现分布式求解，
但该算法在大规模问题中占用过多内存，求解效
率低且易陷入局部最优解。
为此，本文聚焦于多层级配电网能量传输与
高效消纳特性，提出了一种计及多层级配电网的
分布式新能源最大消纳空间分解测算方法。首
先，以各层级DG 装机量最大为目标函数，建立
基于Distflow 潮流方程的多层级配电网分布式新
能源消纳空间测算模型；然后，基于交替方向乘
子法（alternating direction method of multipliers，
ADMM），构造多层级配电网新能源消纳空间测
算问题的分布式求解架构，通过分解多层级配电
网新能源消纳空间测算模型，将各层级配电网独
立并行求解，进而保证各层级配电网DG 消纳空
间测算模型求解的独立性；最后，以IEEE 6、7、
9、10、12、15 测试系统为例进行仿真，验证本
文所提方法的可行性与有效性。
 
1    多层级配电网分布式新能源消纳空间
测算模型
 
1.1    多层级配电网模型
配电网作为电力系统末端，将电能直接向终
端用户分配，其一般采用闭环设计、开环运行的
结构[26]。配电网具有较多的电压等级，各电压等
级的配电网可通过联络线连接并传输功率，同电
压等级配电网之间不发生功率交互。由此可将
中、低压配电网视为连接在高压配电网的区域配
电网，多层级配电网视为无环网的大型配电网。
将高压配电网与中、低压配电网间的分布式新能
源消纳空间测算问题转化为多个基本框架的嵌套
优化问题，可以实现多级配电网的分布式新能源
消纳空间有效评估。多层级配电网结构如图1
所示。
 
1.2    目标函数
为保证各层级配电网在满足配电网安全运行
的情况下DG 接入量最大，以各级配电网DG 接
入量最大作为目标函数，即
f = max
■|||||||■
∑
i∈Ωn1
(SPV,i,t +SWT,i,t
)+
∑
i∈Ωn2
(SPV,i,t +SWT,i,t
)
■|||||||■
（1）
■||||■||||■
SPV,i,t =
√
P2
PV,i,t + Q2
PV,i,t
SWT,i,t =
√
P2
WT,i,t + Q2
WT,i,t
,∀i
（2）
Ωn1
Ωn2
SPV,i,t
SWT,i,t
PPV,i,t
QPV,i,t
PWT,i,t
QWT,i,t
式中：
为上层配电网所有节点组成的集合；
为下层配电网所有节点组成的集合；
为
t 时刻节点i 处分布式光伏并网容量；
为t 时
刻节点i 处分布式风电并网容量；
、
分
别为t 时刻节点i 处分布式光伏的有功、无功功
率；
、
分别为t 时刻节点i 处分布式
风电的有功、无功功率。
 
1.3    多层级配电网潮流模型
Distflow 潮流方程忽略原有潮流方程的非线性
项[27]，具有求解相对容易、快速的特点，广泛应
用于辐射状配电网潮流分析中。
1）上级配电网潮流模型为
■|||||||■|||||||■
∑
ij∈Ωl1
Pi j,t −
∑
ki∈Ωl1
(
Pki,t −RkiI2
ki,t
)
= PC1,i,t
∑
ij∈Ωl1
Qi j,t −
∑
ki∈Ωl1
(
Qki,t −XkiI2
ki,t
)
= QC1,i,t
,∀i ∈Ωn1
（3）
V2
i,t −V2
j,t =2(Pij,tRi j + Qij,tXij)−(R2
ij + X2
ij)I2
ij,t,
∀i ∈Ωn1, ∀ij ∈Ωl1
（4）
V2
i,tI2
ij,t = P2
ij,t + Q2
ij,t, ∀i ∈Ωn1, ∀ij ∈Ωl1
（5）
第 8 期
孙东磊等：计及多层级配电网的分布式新能源最大消纳空间分解测算
109



<!-- page 3/9 -->

■|■|■
PC1,i,t = PSub,i,t + PPV,i,t + PWT,i,t −PLoad,i,t −PCon1,i,t
QC1,i,t = QSub,i,t + QPV,i,t + QWT,i,t −QLoad,i,t −QCon1,i,t
,
∀i ∈Ωn1
（6）
Ωl1
Pij,t
Qij,t
Rij
Xij
Vi,t
Iij,t
PC1,i,t
QC1,i,t
PSub,i,t
QSub,i,t
PLoad,i,t
QLoad,i,t
PCon1,i,t
QCon1,i,t
式中：
为上层配电网所有支路组成的集合；
、
分别为t 时刻流经支路ij 的有功、无功
功率；
、
分别为线路ij 电阻、电抗；
为
t 时刻节点i 电压；
为t 时刻线路ij 电流；
、
分别为t 时刻节点i 的净有功、净无功功
率；
、
分别为t 时刻节点i 处变电站
发出的有功、无功功率；
、
分别
为t 时刻节点i 处负荷的有功、无功功率；
、
分别为t 时刻高压配电网向中压配电网传
输的有功、无功功率。
2）下级配电网潮流模型为
■|||||||■|||||||■
∑
ij∈Ωl2
Pij,t −
∑
ki∈Ωl2
(
Pki,t −RkiI2
ki,t
)
= PC2,i,t
∑
ij∈Ωl2
Qi j,t −
∑
ki∈Ωl2
(
Qki,t −XkiI2
ki,t
)
= QC2,i,t
,∀i ∈Ωn2
（7）
V2
i,t −V2
j,t =2(Pij,tRij + Qij,tXi j)−
(
R2
i j + X2
i j
)
I2
i j,t,
∀i ∈Ωn2, ∀ij ∈Ωl2
（8）
V2
i,tI2
ij,t = P2
ij,t + Q2
ij,t, ∀i ∈Ωn2, ∀ij ∈Ωl2
（9）
■|■|■
PC2,i,t = PCon1,i,t + PPV,i,t + PWT,i,t −PLoad,i,t
QC2,i,t = QCon1,i,t + QPV,i,t + QWT,i,t −QLoad,i,t
,∀i ∈Ωn2
（10）
Ωl2
PC2,i,t
QC2,i,t
式中：
为下层配电网所有支路组成的集合；
、
分别为t 时刻节点i 的净有功、净无
功功率。
 
1.4    配电网安全运行约束
为保证各层级配电网安全、可靠运行，须保
证各层级配电网节点电压、支路功率、支路电流
和联络线功率在安全范围内[28]。
1）电压安全约束为
Vmin,i≤Vi,t≤Vmax,i, ∀i
（11）
Vmin,i
Vmax,i
式中：
、
分别为节点i 电压的下限、上限。
2）支路功率与电流安全约束为
■||■||■
|||Iij,t
|||≤Imax,i j
|||Si j,t
|||≤Smax,ij
,∀ij
（12）
Sij,t =
√
P2
ij,t + Q2
i j,t
（13）
Imax,ij
Sij,t
Smax,ij
式中：
为线路ij 电流的上限；
为t 时刻线
路ij 的视在功率；
为线路ij 的视在功率额
定值。
3）联络线功率安全约束为
|||PCon1,i,t
|||≤PCon,max
（14）
PCon,max
式中：
为联络线传输功率的上限。
 
1.5    二阶锥松弛
为解决非凸多层级配电网新能源消纳空间测
 
变电站
分布式光伏
分布式风电
负荷
负荷
负荷
负荷
35 kV高压
配电网
负荷
联络线
联络线
联络线
分布式风电
负荷
负荷
负荷
分布式光伏
分布式光伏
分布式
风电
负荷
负
荷
负荷
负荷
10kV中压配电网
联络线
分布式
风电
分布式
光伏
负荷
负荷
联络线
负荷
负荷
分布式光伏
联络线
负荷
负荷
负荷
分布式
风电
220 V低压配电网
 
图 1   多层级配电网结构
Fig. 1    Multi-level distribution network structure
中国电力
第 57 卷
110



<!-- page 4/9 -->

算模型求解难度较高的问题，这里采用二阶锥松
弛[29] 方法，将模型转换为混合整数二阶锥规划线
性规划模型。式（3）~（5）和（7）~（9）转化为
I2
ij,t = Isqr,i j,t
（15）
V2
i,t = Vsqr,i,t
（16）
■|||||||■|||||||■
∑
ij∈Ωl1
Pi j,t −
∑
ki∈Ωl1
(Pki,t −RkiIsqr,i j,t) = PC1,i,t
∑
i j∈Ωl1
Qij,t −
∑
ki∈Ωl1
(Qki,t −XkiIsqr,i j,t) = QC1,i,t
,∀i ∈Ωn1
（17）
Vsqr,i,t −Vsqr, j,t =2(Pij,tRij + Qij,tXi j)−
(
R2
i j + X2
i j
)
Isqr,ij,t,
∀i ∈Ωn1, ∀ij ∈Ωl1
（18）
‖‖‖2Pij,t,2Qij,t,Isqr,ij,t −Vsqr,i,t
‖‖‖2 ≤Vsqr,i,t + Isqr,ij,t,
∀i ∈Ωn1, ∀ij ∈Ωl1
（19）
■|||||||■|||||||■
∑
ij∈Ωl2
Pi j,t −
∑
ki∈Ωl2
(Pki,t −RkiIsqr,i j,t) = PC2,i,t
∑
i j∈Ωl2
Qij,t −
∑
ki∈Ωl2
(Qki,t −XkiIsqr,i j,t) = QC2,i,t
,∀i ∈Ωn2
（20）
Vsqr,i,t −Vsqr, j,t =2(Pij,tRij + Qij,tXi j)−
(
R2
i j + X2
i j
)
Isqr,ij,t,
∀i ∈Ωn2, ∀ij ∈Ωl2
（21）
‖‖‖2Pij,t,2Qij,t,Isqr,ij,t −Vsqr,i,t
‖‖‖2 ≤Vsqr,i,t + Isqr,ij,t,
∀i ∈Ωn2, ∀ij ∈Ωl2
（22）
Isqr,ij,t
Vsqr,i,t
∥∥2
式中：
为t 时刻线路ij 的电流平方；
为
t 时刻节点i 的电压平方；
为2 范数方程。
 
2    基于ADMM 的多层级配电网分布式新
能源消纳空间分解方法
 
2.1    基于ADMM 的多层级配电网分布式新能源
消纳空间测算模型解耦
PH→L,i,t
P′
L→H,i,t
P′
H→L,i,t
PL→H,i,t
在多层级配电网框架中，在上层配电网（高
压配电网）中，联络线传输功率
视为t 时
刻节点i 的虚拟负荷；联络线传输功率
视
为t 时刻节点i 的虚拟电机，在下层电网（中、低
压配电网）中，将联络线传输功率
视为
t 时刻节点i 的虚拟电机，联络线传输功率
视为t 时刻节点i 的虚拟负荷。由此可实现联络线
的解耦，进而实现上层配电网与下层配电网新能
源消纳空间的分解测算。模型解耦示意如图2
所示。
 
 
上层配电网
下层配电网
上层配电网
下层配电网
−PCon1, i, t
PCon1, i, t
PCon1, i, t
−PH→L, i, t
P′L→H, i, t
−PL→H, i, t
P′H→L, i, t
i
i
i
i
联络线解耦
 
图 2   模型解耦示意
Fig. 2    Model decoupling
 
采用增广拉格朗日法[30]，将联络线功率传输
安全约束（14）引入各子区域优化模型，可得各
层配电网目标函数为
fH =max
∑
i∈Ωn1
(SPV,i,t +SWT,i,t
)−
∑
t∈T
∑
d∈D
[
λd
|||φd,t −ηd,t
|||+ ρd
2
‖‖‖φd,t −ηd,t
‖‖‖2
2
]
（23）
fL =max
∑
i∈Ωn2
(SPV,i,t +SWT,i,t
)−
∑
t∈T
[
λd
|||φd,t −ηd,t
|||+ ρd
2
‖‖‖φd,t −ηd,t
‖‖‖2
2
]
（24）
λd
ρd
φd,t
ηd,t
式中：fH、fL 分别为上层目标函数、下层目标函
数；
、
分别为联络线d 拉格朗日乘子、惩罚
系数；
、
分别为t 时刻主问题传输至子问题
的联络线d 传输交换功率、子问题传输至主问题
的联络线d 交换功率；D 为联络线总条数；T 为
整个调度周期。
 
2.2    分布式求解过程
基于ADMM 的多层级配电网分布式新能源消
纳空间分解测算模型的求解过程如下。
1）定义拉格朗日乘子、惩罚系数、联络线
功率和各级配电网接入量等初值，定义循环次
数k=1。
2）求解式（23）的上层配电网优化子问题，
得到联络线上传输功率值并传递至下层配电网。
3）将步骤2）中传输功率值代入求解式（24）
的下层配电网优化子问题，将求得的联络线传输
功率值传递至上层配电网。
φd,t
4）校验循环是否收敛。循环收敛判据：上层
配电网传输至下层配电网联络线传输功率
与下
第 8 期
孙东磊等：计及多层级配电网的分布式新能源最大消纳空间分解测算
111



<!-- page 5/9 -->

ηd,t
ζmin
层配电网传输至上层配电网联络线传输功率
在
一个迭代周期内误差小于精度
，即
|||φd,t −ηd,t
|||≤ζmin
（25）
若收敛，则输出决策结果；若不收敛，则k=
k+1，执行步骤2）。
 
3    算例分析
为验证本文所提模型的可行性与有效性，采
用35 kV 电压等级下IEEE 9 节点高压配电网、
10 kV 电压等级下IEEE 15、12、10 节点中压配电
网和220 V 电压等级下IEEE 6、7 节点低压配电网
组成的互联多层级配电网作为测试算例，调度周
期为1 天，分为24 h。
多层级配电网拓扑结构如图3 所示，相关参
数详见文献[31-32]，其中10 kV 中压配电网1、
2、3 分别与35 kV 配电网的节点5、6、9 连接，
220 V 低压配电网1、2 分别与35 kV 中压配电网
1 的节点4、10 连接，风电机组分别接入35 kV 配
电网的节点4、10 kV 配电网1 的节点5，10 kV
配电网2 的节点3，10 kV 配电网3 的节点8 和
220 V 配电网2 的节点3，光伏机组分别接入35 kV
配电网的节点7、10 kV 配电网1 的节点7、10 kV
配电网2 的节点10、10 kV 配电网3 的节点6、
220 V 配电网1 的节点3 和220 V 配电网2 的节点
3。配电网光伏、风机时序预测标幺值如图4 所
示，各时刻光伏、风机的出力值为其机组装机容
量乘对应时序预测的标幺值。
 
 
0.1
0
0.2
0.3
0.4
0.5
0.6
0.7
0.8
时序预测标幺值
时刻
光伏；
风机
00:00
04:00
08:00
12:00
16:00
20:00
24:00
 
图 4   风机、光伏功率预测时序标幺值
Fig. 4    Time series standard values for wind turbine and
photovoltaic power prediction
 
为验证多层级配电网结构对配电网消纳空间
测算的影响，本文设计2 种方案进行对比分析：
方案1：不考虑多层级互联配电网结构，计算每
个配电网分布式新能源消纳空间；方案2：本文
所提的多层级配电网分布式新能源消纳空间测算
方法。
 
3.1    不同方案分布式新能源消纳空间对比
通过模型求解可得各层级配电网新能源各时
刻的最大消纳空间，选择所有时刻中分布式新能
源装机容量最小值表示各层级配电网分布式新能
源消纳空间。2 种不同方案的新能源消纳空间对
比如表1 所示。
从新能源装机总量来看，考虑多层级配电网
的新能源装机总量相较于不考虑多层级配电网装
机总量增加了47.96 kV·A，且在中压、低压配电
网网中新能源装机量提高了422.09 kV·A。这说明
多层级配电网的新能源消纳能力更强。
 
3.2    多层级配电网协同运行分析
为展示多层级配电网运行情况，各时刻联络
线传输功率、各配电网负荷如图5 所示。
 
1
2
3
4
5
6
7
8
9
35 kV配电网
1
2
3
4
5
6
12
14
15
7
8
9
10
11
1
2
3
4
5
6
10
11
12
7
9
8
1
2
3
4
6
7
8
9
10
5
10 kV配电网1
220 V配电网1
220 V配电网2
10 kV配电网2
10 kV配电网3
6
1
2
3
4
5
6
5
4
1
2
3
DG
DG
①
②
③
④
⑤
DG
DG
DG
DG
DG
DG
DG
DG
大电网
13
7
 
图 3   多层级配电网拓扑结构
Fig. 3    Multi-level distribution network topology
中国电力
第 57 卷
112



<!-- page 6/9 -->

在01:00—03:00 时段，光伏未出力、风电出
力下降，配电网负荷呈缓慢下降趋势，为满足
中、低压配电网负荷需求，联络线①②③传输功
率呈现上升趋势，联络线④⑤传输功率随负荷变
化趋势而变化。在05:00—12:00 时段，分布式光
伏出力，而分布式风电出力较小，此时联络线传
输功率存在明显下降趋势。在13:00—19:00 时
段，分布式光伏出力逐渐降低，分布式风电出力
逐渐增高，负荷呈现增长态势，此时联络线传输
功率呈现上升趋势。在20:00—24:00 时段，分布
式光伏未出力，而分布式风电出力呈现缓慢增长
趋势，各层级配电网负荷呈现下降态势，联络线
①②③传输功率呈现缓慢降低趋势。可见，各层
级配电网之间通过联络线相互连接，能够有效转
移和消纳富余功率，协调相邻配电网以满足各级
配电网负荷需求，从而降低弃风、弃光现象，实
现新能源的有效消纳，保证新能源的最大接入。
 
3.3    安全性评估分析
采用电压偏移指数[33] 来反映某时刻配电网节
点电压安全程度，电压偏移指数越小表征配电网
越安全，其计算式为
cVEI =
∑
i∈N
∑
t∈T
(Vi,t −VVEI)2
V2
VEI
（26）
cVEI
VVEI
式中：
为电压偏移指数；N 为所有节点组成
的集合；
为配电网节点的额定电压。
由式（26）可得方案1 和2 的配电网电压偏
移指数如表2 所示。
 
 
表 2   各方案电压偏移指数
Table 2   The voltage offset index of each scheme
方案
电压偏移指数
1
0.045 71
2
0.000 93
 
可以看出，方案2 的电压偏移指数低于方案1
的电压偏移指数0.456 17。这是由于多层级配电网
可通过联络线实现潮流的转供，以满足各级配电
网区域的负荷需求，保证各级配电网安全运行。
可见，多层级配电网能够显著增强供电质量，从
而实现各层级配电网的安全、可靠运行。
 
4    结语
本文基于ADMM 算法，提出了一种计及多层
级配电网分布式新能源最大消纳空间测算模型。
通过算例分析，验证了多层级配电网结构可有效
提高配电网分布式新能源并网容量，以提高新能
源消纳能力，增强各级配电网运行的安全性，实
现配电网消纳空间的精准测算。
下一步将对DG 的不确定性与负荷的不确定
性展开研究，并在此基础上分析多层级配电网消
纳能力。
参考文献：
 
 明萌, 周楠西, 高丽媛, 等. 有源配电网分布式光伏承载力分析评估
与应用[J]. 供用电, 2023, 40(11): 35–44, 53.
[1]
 
表 1   不同求解方式结果对比
Table 1   Comparison of results of different
solving methods
配电网
分布式新能源消纳空间/(kV·A)
方案1
方案2
35 kV配电网
1 709.89
1 335.76
10 kV配电网1
156.03
319.72
10 kV配电网2
145.56
245.72
10 kV配电网3
103.63
188.64
220 V配电网1
82.81
123.33
220 V配电网2
85.49
121.20
总容量
2 286.41
2 334.37
 
00:00
04:00
08:00
12:00
16:00
20:00
24:00
时刻
0
10
20
30
40
50
60
70
80
联络线功率/kW
联络线①；
联络线②；
联络线③；
联络线④；
联络线⑤
50
0
100
150
200
250
300
配电网负荷/kW
35 kV配电网；
10 kV配电网1；
10 kV配电网2；
10 kV配电网3；
220 V配电网1；
220 V配电网2；
 
图 5   联络线和配电网功率
Fig. 5    Active power of tie-line and distribution network
第 8 期
孙东磊等：计及多层级配电网的分布式新能源最大消纳空间分解测算
113



<!-- page 7/9 -->

MING Meng, ZHOU Nanxi, GAO Liyuan, et al. Analysis, evaluation
and application of distributed photovoltaic carrying capacity in active
distribution  networks[J].  Distribution  &  Utilization,  2023,  40(11):
35–44, 53.
 张玉敏, 孙鹏凯, 吉兴全, 等. 基于并行多维近似动态规划的综合能
源系统动态经济调度[J]. 电力系统自动化, 2023, 47(4): 60–68.
ZHANG  Yumin,  SUN  Pengkai,  JI  Xingquan,  et  al.  Dynamic
economic  dispatch  for  integrated  energy  system  based  on  parallel
multi-dimensional
 approximate
 dynamic
 programming[J].
Automation of Electric Power Systems, 2023, 47(4): 60–68.
[2]
 弭辙, 张晋芳, 刘俊, 等. 面向促进新能源消纳的源网荷贡献度分解
算法[J]. 发电技术, 2019, 40(6): 509–515.
MI Zhe, ZHANG Jinfang, LIU Jun, et al. Decomposition algorithm
of  source-grid-load  contribution  for  promoting  renewable  energy
accommodation[J].  Power  Generation  Technology,  2019,  40(6):
509–515.
[3]
 刘联涛, 刘飞, 吉平, 等. 储能参与新能源消纳的优化控制策略[J].
中国电力, 2023, 56(3): 137–143.
LIU  Liantao,  LIU  Fei,  JI  Ping,  et  al.  Research  on  optimal  control
strategy of energy storage for improving new energy consumption[J].
Electric Power, 2023, 56(3): 137–143.
[4]
 张玉敏, 孙鹏凯, 孟祥剑, 等. 基于碳势-能源价格双响应的综合能
源系统低碳经济调度[J]. 电力系统自动化, 2024, 48(9): 21–33.
ZHANG Yumin, SUN Pengkai, MENG Xiangjian, et al. Low-carbon
economic  dispatching  of  integrated  energy  system  based  on  dual
response  of  carbon  intensity  and  energy  price[J].  Automation  of
Electric Power Systems, 2024, 48(9): 21–33.
[5]
 齐彩娟, 车彬, 杨燕, 等. 考虑新能源消纳与储能参与调频的共享储
能主从博弈鲁棒定价方法[J]. 中国电力, 2023, 56(8): 26–39.
QI Caijuan, CHE Bin, YANG Yan, et al. Master-slave game-based
robust  pricing  method  of  shared  energy  storage  considering
renewable energy accommodation and energy storage participating in
frequency modulation[J]. Electric Power, 2023, 56(8): 26–39.
[6]
 ZHANG  Y  M,  SUN  P  K,  JI  X  Q,  et  al.  Low-carbon  economic
dispatch  of  integrated  energy  systems  considering  extended  carbon
emission  flow[J].  Journal  of  Modern  Power  Systems  and  Clean
Energy, 2024, PP(99): 1–12.
[7]
 姜涛, 张启蒙, 蒋振国, 等. 考虑风电消纳的区域综合能源系统多能
互补优化方案对比分析[J]. 浙江电力, 2022, 41(11): 23–30.
JIANG Tao, ZHANG Qimeng, JIANG Zhenguo, et al. Comparative
analysis  of  multi-energy  complementary  optimization  schemes  for
regional  integrated  energy  system  considering  wind  power
[8]
consumption[J]. Zhejiang Electric Power, 2022, 41(11): 23–30.
 张玉敏, 张旋, 吉兴全, 等. 计及电–气–热IES 动态特性的输配协同
机组组合[J]. 中国电机工程学报, 2022, 42(23): 8576–8592.
ZHANG Yumin, ZHANG Xuan, JI Xingquan, et al. Synergetic unit
commitment  of  transmission  and  distribution  network  considering
dynamic  characteristics  of  electricity-gas-heat  integrated  energy
system[J]. Proceedings of the CSEE, 2022, 42(23): 8576–8592.
[9]
 潘忠志, 孔宁, 王燕涛. 改进新能源消纳的配电网资源优化配置研
究[J]. 东北电力大学学报, 2023, 43(6): 71–78.
PAN  Zhongzhi,  KONG  Ning,  WANG  Yantao.  Joint  optimal
allocation  method  of  energy-load-storage  in  power  supply  area  to
improve  new  energy  consumption  capacity[J].  Journal  of  Northeast
Electric Power University, 2023, 43(6): 71–78.
[10]
 WANG M Q, YANG M, FANG Z, et al. A practical feeder planning
model for urban distribution system[J]. IEEE Transactions on Power
Systems, 2023, 38(2): 1297–1308.
[11]
 梁志峰, 夏俊荣, 孙檬檬, 等. 数据驱动的配电网分布式光伏承载力
评估技术研究[J]. 电网技术, 2020, 44(7): 2430–2439.
LIANG Zhifeng, XIA Junrong, SUN Mengmeng, et al. Data driven
assessment of distributed photovoltaic hosting capacity in distribution
network[J]. Power System Technology, 2020, 44(7): 2430–2439.
[12]
 WANG S X, CHEN S J, GE L J, et al. Distributed generation hosting
capacity  evaluation  for  distribution  systems  considering  the  robust
optimal  operation  of  OLTC  and  SVC[J].  IEEE  Transactions  on
Sustainable Energy, 2016, 7(3): 1111–1123.
[13]
 谭笑, 王主丁, 李强, 等. 计及多约束的多分布式电源接入配电网最
大承载力分段算法[J]. 电力系统自动化, 2020, 44(4): 72–80.
TAN Xiao, WANG Zhuding, LI Qiang, et al. Segmentation algorithm
for maximum hosting capacity of distributed generator accessing to
distribution network considering multiple constraints[J]. Automation
of Electric Power Systems, 2020, 44(4): 72–80.
[14]
 戴松灵, 王晞, 刘方, 等. 考虑综合承载力的主动配电网优化调度与
运行[J]. 电力建设, 2020, 41(2): 67–75.
DAI Songling, WANG Xi, LIU Fang, et al. Optimal scheduling and
operating  of  active  distribution  network  considering  comprehensive
carrying  capacity[J].  Electric  Power  Construction,  2020,  41(2):
67–75.
[15]
 吴素农, 于金镒, 杨为群, 等. 配电网分布式电源最大并网容量的机
会约束评估模型及其转化方法[J].  电网技术,  2018,  42(11):
3691–3697.
WU  Sunong,  YU  Jinyi,  YANG  Weiqun,  et  al.  Chance  constrained
DG  capacity  assessment  model  and  transforming  method  for
[16]
中国电力
第 57 卷
114



<!-- page 8/9 -->

distribution  networks[J].  Power  System  Technology,  2018,  42(11):
3691–3697.
 李练兵, 张凯宁, 曾四鸣, 等. 基于APDE 算法的配电网分布式电
源承载力评估[J]. 太阳能学报, 2023, 44(11): 55–63.
LI  Lianbing,  ZHANG  Kaining,  ZENG  Siming,  et  al.  Distributed
generation hosting capacity evaluation in distribution network based
on  adaptive  perturbation  differential  evolution  algorithm[J].  Acta
Energiae Solaris Sinica, 2023, 44(11): 55–63.
[17]
 AL-SAADI  H,  ZIVANOVIC  R,  AL-SARAWI  S  F.  Probabilistic
hosting
 capacity
 for
 active
 distribution
 networks[J]. 
IEEE
Transactions on Industrial Informatics, 2017, 13(5): 2519–2532.
[18]
 黎立丰, 刘春晓, 朱浩骏, 等. 考虑网络安全约束的可再生能源消纳
能力评估方法[J]. 电力科学与技术学报, 2023, 38(4): 162–168.
LI Lifeng, LIU Chunxiao, ZHU Haojun, et al. Absorptive capability
evaluation  method  of  renewable  energy  considering  security
constraints of power grid[J]. Journal of Electric Power Science and
Technology, 2023, 38(4): 162–168.
[19]
 董旭柱, 华祝虎, 尚磊, 等. 新型配电系统形态特征与技术展望[J].
高电压技术, 2021, 47(9): 3021–3035.
DONG  Xuzhu,  HUA  Zhuhu,  SHANG  Lei,  et  al.  Morphological
characteristics and technology prospect of new distribution system[J].
High Voltage Engineering, 2021, 47(9): 3021–3035.
[20]
 王吉利, 薛飞, 黄玉雄, 等. 数据驱动的区域电网新能源消纳受阻因
素智能辨识方法[J]. 智慧电力, 2022, 50(10): 95–101.
WANG  Jili,  XUE  Fei,  HUANG  Yuxiong,  et  al.  Data-driven
intelligent  identification  method  of  hindering  factors  for  renewable
energy consumption in regional power grids[J]. Smart Power, 2022,
50(10): 95–101.
[21]
 杨少波, 李铁成, 周文, 等. 含柔性变电站的交直流配电网分布式优
化调度方法[J]. 电力自动化设备, 2021, 41(8): 17–24.
YANG Shaobo, LI Tiecheng, ZHOU Wen, et al. Distributed optimal
dispatching  method  for  AC/DC  distribution  network  with  flexible
substations[J].  Electric  Power  Automation  Equipment,  2021,  41(8):
17–24.
[22]
 TANG K J, DONG S F, MA X, et al. Chance-constrained optimal
power flow of integrated transmission and distribution networks with
limited information interaction[J]. IEEE Transactions on Smart Grid,
2021, 12(1): 821–833.
[23]
 李付存, 曹文君, 于丹文, 等. 计及输配电网双向协同的有源配电网
多目标分层主动优化[J/OL]. 南方电网技术, 2023: 1–14. (2023-11-
20). https://kns.cnki.net/kcms/detail/44.1643.TK.20231117.1538.002.
html.
[24]
LI  Fucun,  CAO  Wenjun,  YU  Danwen,  et  al.  Multi-objective
hierarchical  active  optimization  method  for  active  distribution
networks considering bidirectional coordination of transmission and
distribution  networks[J/OL].  Southern  Power  System  Technology,
2023:  1–14.  (2023-11-20).  https://kns.cnki.net/kcms/detail/44.1643.
TK.20231117.1538.002.html.
 林敏洪, 侯祖锋, 王超, 等. 基于分布式内点法的输配协同优化调
度[J]. 可再生能源, 2020, 38(9): 1226–1232.
LIN Minhong, HOU Zufeng, WANG Chao, et al. Optimal dispatch
for transmission distribution coordination system based on distributed
interior point method[J]. Renewable Energy Resources, 2020, 38(9):
1226–1232.
[25]
 李鹏, 习伟, 李鹏, 等. 基于边缘计算的配电网数字化转型关键问题
分析与展望[J]. 电力系统自动化, 2024, 48(6): 29–41.
LI Peng, XI Wei, LI Peng, et al. Analysis of key issues and prospect
for  digital  transformation  of  distribution  networks  based  on  edge
computing[J].  Automation  of  Electric  Power  Systems,  2024,  48(6):
29–41.
[26]
 TAYLOR  J  A,  HOVER  F  S.  Conic  AC  transmission  system
planning[J].  IEEE  Transactions  on  Power  Systems,  2013,  28(2):
952–959.
[27]
 田书欣, 李昆鹏, 魏书荣, 等. 基于同步相量测量装置的配电网安全
态势感知方法[J]. 中国电机工程学报, 2021, 41(2): 617–632.
TIAN  Shuxin,  LI  Kunpeng,  WEI  Shurong,  et  al.  Security  situation
awareness  approach  for  distribution  network  based  on  synchronous
phasor measurement unit[J]. Proceedings of the CSEE, 2021, 41(2):
617–632.
[28]
 MISHRA D K, GHADI M J, AZIZIVAHED A, et al. A review on
resilience  studies  in  active  distribution  systems[J].  Renewable  and
Sustainable Energy Reviews, 2021, 135: 110201.
[29]
 贾善翔, 彭克, 李喜东, 等. 基于智能软开关的柔性互联交直流配电
系统分布式优化[J]. 电力系统自动化, 2021, 45(8): 95–103.
JIA Shanxiang, PENG Ke, LI Xidong, et al. Distributed optimization
of flexible interconnected AC/DC distribution system based on soft
open point[J]. Automation of Electric Power Systems, 2021, 45(8):
95–103.
[30]
 吉兴全, 刘健, 张玉敏, 等. 计及运行灵活性约束的综合能源系统优
化调度[J]. 电力系统自动化, 2022, 46(16): 84–94.
JI Xingquan, LIU Jian, ZHANG Yumin, et al. Optimal dispatching of
integrated
 energy
 system
 considering
 operation
 flexibility
[31]
第 8 期
孙东磊等：计及多层级配电网的分布式新能源最大消纳空间分解测算
115



<!-- page 9/9 -->

constraints[J]. Automation of Electric Power Systems, 2022, 46(16):
84–94.
 吉兴全, 刘健, 叶平峰, 等. 计及灵活性与可靠性的综合能源系统优
化调度[J]. 电力系统自动化, 2023, 47(8): 132–144.
JI  Xingquan,  LIU  Jian,  YE  Pingfeng,  et  al.  Optimal  scheduling  of
integrated  energy  system  considering  flexibility  and  reliability[J].
Automation of Electric Power Systems, 2023, 47(8): 132–144.
[32]
 郝文斌, 孟志高, 张勇, 等. 新型电力系统下多分布式电源接入配电
网承载力评估方法研究[J]. 电力系统保护与控制, 2023, 51(14):
23–33.
HAO  Wenbin,  MENG  Zhigao,  ZHANG  Yong,  et  al.  Carrying
capacity evaluation of multiple distributed power supply access to the
distribution network with the background of a new power system[J].
Power System Protection and Control, 2023, 51(14): 23–33.
[33]
作者简介：
孙东磊（1988—），男，博士，高级工程师，从事电
力系统规划技术研究，E-mail：sdusdlei@sina.com；
孙毅（1991—），男，硕士，工程师，从事新能源接
入电力系统规划技术研究，E-mail：stillalicel0@qq.com；
刘蕊（1993—），女，硕士，工程师，从事电力系统
规划技术研究，E-mail：liu_rui@zju.edu.cn；
孙鹏凯（1997—），男，硕士研究生，从事电力系统
运行与控制研究，E-mail：pksun0929@163.com；
张玉敏（1986—），女，通信作者，博士，副教授，
从事电力系统运行与控制研究，E-mail：ymzhang2019@
sdust.edu.cn。
（责任编辑　于静茹）
Maximum Accommodation Capacity Decomposition of Distributed Renewable
Power Generation Considering Multi-Level Distribution Network
SUN Donglei1, SUN Yi1, LIU Rui1, SUN Pengkai2, ZHANG Yumin2
(1. Economic and Technical Research Institute of State Grid Shandong Electric Power Company, Jinan 250021, China; 2. Key Laboratory of
Smart Grid Dispatch and Control (Shandong University), Jinan 250061, China)
Abstract: With the integration of distributed renewable energy sources (RES) into various levels of distribution networks
characterized by their "numerous and widely distributed" nature, the power grid exhibits a multi-level access and integrated
consumption pattern for renewable energy. To facilitate the full consumption and efficient utilization of renewable energy, a model
for calculating the maximum consumption capacity of RES in multi-level distribution networks is proposed. This approach
transforms the complex task of estimating the maximum RES consumption capacity in the entire system into sub-problems focused
on individual distribution network levels, thereby enabling precise measurements of the maximum RES consumption space at each
level. Firstly, with the objective of maximizing the RES penetration within the multi-level distribution network, a consumption space
calculation model is established based on the Distflow power flow model. Secondly, to address the issues of non-convexity and low
solution efficiency inherent in the model, a second-order cone relaxation technique is applied to transform the model into a mixed-
integer second-order cone programming (MISOCP) model. Subsequently, the alternating direction method of multipliers (ADMM) is
employed to decompose the overall RES consumption space estimation problem into sub-problems focused on individual distribution
network levels, effectively transforming the consumption space model into a decomposed calculation model for the maximum RES
consumption capacity across the multi-level distribution network. Finally, the effectiveness of this methodology is demonstrated
through simulations on the IEEE 6, 7, 9, 10, 12, and 15 test systems.
This work is supported by Science and Technology Project of SGCC (No.5400-202216412A-2-0-ZN).
Keywords: multi-level distribution network; distributed energy resource; maximum accommodation capacity; second order cone
relaxation; alternating direction method of multipliers
中国电力
第 57 卷
116
