region_id,voltage_kv,station_id,transformer_count,capacity_year_end_mva,largest_transformer_mva,forward_peak_static_mw,reverse_peak_static_mw,forward_limit_mw,reverse_beta_split,reverse_beta_parallel,reverse_limit_split_mw,reverse_limit_parallel_mw,reverse_limit_lower_mw,reverse_limit_upper_mw,reverse_gap_split_static_mw,reverse_gap_parallel_static_mw,operation_mode_assessment,source_ref,source_version,transformation,scenario_id,quality_flag,source_sha256
QX-00001,35,BDZ-00249,2,40,20,29.42,24.46,38,0.8,0.5,30.4,19,19,30.4,0,5.46,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00252,2,40,20,23.54,8.56,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00261,2,20.5,12.5,11.4,9.46,19.475,0.8,0.3902439024,15.58,7.6,7.6,15.58,0,1.86,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00275,2,40,20,8.58,-0,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00279,2,30,20,11.82,14.52,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,5.02,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00298,2,30,20,11.82,14.52,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,5.02,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00299,2,36,20,15.42,7.74,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,35,BDZ-00321,2,40,20,10.46,15.37,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00015,2,100,50,20.53,4.93,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00033,2,90,50,67.23,13.79,85.5,0.8,0.4444444444,68.4,38,38,68.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00034,2,100,50,38.96,23.06,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00046,2,130,80,98.92,0,123.5,0.8,0.3846153846,98.8,47.5,47.5,98.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00058,2,70,50,35.08,25.08,66.5,0.8,0.2857142857,53.2,19,19,53.2,0,6.08,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00072,2,71.5,40,48.91,7.08,67.925,0.8,0.4405594406,54.34,29.925,29.925,54.34,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00105,2,111.5,80,63.35,31.14,105.925,0.8,0.2825112108,84.74,29.925,29.925,84.74,0,1.215,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00116,2,100,50,29.74,48.09,95,0.8,0.5,76,47.5,47.5,76,0,0.59,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00117,2,63,31.5,25,19.7,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00123,2,113,63,38.74,21.78,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00126,2,113,63,62.02,43.97,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00132,2,100,50,19.51,0.33,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00165,2,100,50,60.44,4.12,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00174,2,100,50,70.02,23.61,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00001,110,BDZ-00177,2,63,31.5,7.26,5.27,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00254,2,30,20,4.62,0,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00258,2,40,20,22.1,14,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00267,2,16,8,5.7,1.9,15.2,0.8,0.5,12.16,7.6,7.6,12.16,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00268,2,36,20,11.82,17.4,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,0,2.2,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00282,2,16,8,3.62,3.17,15.2,0.8,0.5,12.16,7.6,7.6,12.16,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00286,2,24,16,7.65,4.11,22.8,0.8,0.3333333333,18.24,7.6,7.6,18.24,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00294,2,15,10,10.65,9.47,14.25,0.8,0.3333333333,11.4,4.75,4.75,11.4,0,4.72,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00302,2,40,20,21.91,8.89,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00305,2,45,25,27.59,10.8,42.75,0.8,0.4444444444,34.2,19,19,34.2,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,35,BDZ-00311,2,40,20,22.52,0,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00007,2,81.5,50,43.38,39.38,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,9.455,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00010,2,100,50,29.94,24.32,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00017,2,100,50,35.82,4.24,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00019,2,126,63,30.6,14.7,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00025,2,126,63,96.51,20.8,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00060,2,70,50,12.72,1.67,66.5,0.8,0.2857142857,53.2,19,19,53.2,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00101,2,81.5,50,22.86,28.34,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00153,2,100,50,27.87,17.07,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00158,2,100,50,40.64,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00003,110,BDZ-00183,2,100,50,14.63,5.41,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00250,2,40,20,25.36,0,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00262,2,28,20,6.46,7.64,26.6,0.8,0.2857142857,21.28,7.6,7.6,21.28,0,0.04,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00263,2,16,8,8.45,12.57,15.2,0.8,0.5,12.16,7.6,7.6,12.16,0.41,4.97,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00265,2,40,20,15,19.6,38,0.8,0.5,30.4,19,19,30.4,0,0.6,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00285,2,26,16,15.2,9.01,24.7,0.8,0.3846153846,19.76,9.5,9.5,19.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00287,2,30,20,24.1,13.1,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,3.6,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00289,2,16,8,1.73,3.94,15.2,0.8,0.5,12.16,7.6,7.6,12.16,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00309,2,36,20,20.35,27.57,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,0.21,12.37,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,35,BDZ-00312,2,18,10,1.7,7.4,17.1,0.8,0.4444444444,13.68,7.6,7.6,13.68,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00001,2,100,50,30.78,5.46,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00002,2,100,50,5,10.83,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00008,2,100,50,38.22,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00029,2,100,50,32.59,5.83,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00041,2,100,50,46.3,11.8,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00047,2,100,50,49.82,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00061,2,126,63,36.44,21.08,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00064,2,100,50,35.41,45.38,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00075,2,130,80,37.58,1.54,123.5,0.8,0.3846153846,98.8,47.5,47.5,98.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00082,2,100,50,20.43,22.28,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00083,2,126,63,50.29,4.63,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00093,2,126,63,45.34,0.9,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00098,2,100,50,33.51,49.91,95,0.8,0.5,76,47.5,47.5,76,0,2.41,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00130,2,70,50,23.9,16.03,66.5,0.8,0.2857142857,53.2,19,19,53.2,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00140,2,126,63,79.67,0,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00149,2,90,50,49.24,46.05,85.5,0.8,0.4444444444,68.4,38,38,68.4,0,8.05,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00152,2,100,50,36.1,18.19,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00169,2,100,50,60.01,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00181,2,113,63,25.82,22.41,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00004,110,BDZ-00182,2,100,50,39.99,37.58,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00246,2,40,20,27.01,25.63,38,0.8,0.5,30.4,19,19,30.4,0,6.63,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00247,2,18,10,,,17.1,0.8,0.4444444444,13.68,7.6,7.6,13.68,,,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00248,2,40,20,12.49,3.88,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00255,2,30,20,26.94,12.08,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,2.58,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00280,2,45,25,23.84,15.16,42.75,0.8,0.4444444444,34.2,19,19,34.2,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00290,2,30,20,26.25,16.73,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,7.23,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00314,2,36,20,20.44,27.2,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,0,12,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,35,BDZ-00325,2,36,20,20.2,5.91,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00005,2,100,50,37.24,19.36,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00016,2,150,100,70.26,33.5,142.5,0.8,0.3333333333,114,47.5,47.5,114,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00021,2,100,50,31.28,24.82,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00022,2,81.5,50,30.76,47.8,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,17.875,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00026,2,113,63,92.67,19.31,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00027,2,100,50,59.21,37.27,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00028,2,163,100,103.04,-0,154.85,0.8,0.3865030675,123.88,59.85,59.85,123.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00031,2,113,63,40.58,30.62,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00037,2,100,50,28,27.6,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00048,2,150,100,73.74,5.22,142.5,0.8,0.3333333333,114,47.5,47.5,114,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00056,2,100,50,,,95,0.8,0.5,76,47.5,47.5,76,,,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00095,2,100,50,22.87,31.72,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00096,2,160,80,69.44,-0,152,0.8,0.5,121.6,76,76,121.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00124,2,113,63,61.93,30.96,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00135,2,113,63,84.4,59.9,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,12.4,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00141,2,100,50,40.34,37.96,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00146,2,80,40,25.9,29.1,76,0.8,0.5,60.8,38,38,60.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00147,2,100,50,51.19,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00162,2,40,20,19.4,39.5,38,0.8,0.5,30.4,19,19,30.4,9.1,20.5,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00164,2,63,31.5,39.34,31.95,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,2.025,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00005,110,BDZ-00172,2,100,50,34.83,23.24,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,35,BDZ-00271,2,36,20,,,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,,,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00004,2,100,50,36.77,3.3,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00012,2,126,63,34.64,32.21,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00013,2,113,63,61.2,9.01,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00023,2,160,80,89.84,0,152,0.8,0.5,121.6,76,76,121.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00024,2,143,80,83.17,0,135.85,0.8,0.4405594406,108.68,59.85,59.85,108.68,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00036,2,80,40,65.57,0,76,0.8,0.5,60.8,38,38,60.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00042,2,160,80,73.01,0,152,0.8,0.5,121.6,76,76,121.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00051,2,100,50,54.57,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00053,2,126,63,74.32,-0,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00062,2,126,63,48.29,0,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00065,2,160,80,73.08,0,152,0.8,0.5,121.6,76,76,121.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00074,2,113,63,62.57,12.69,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00076,2,100,50,28.23,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00085,2,126,63,92.4,9.11,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
