region_id,voltage_kv,station_id,transformer_count,capacity_year_end_mva,largest_transformer_mva,forward_peak_static_mw,reverse_peak_static_mw,forward_limit_mw,reverse_beta_split,reverse_beta_parallel,reverse_limit_split_mw,reverse_limit_parallel_mw,reverse_limit_lower_mw,reverse_limit_upper_mw,reverse_gap_split_static_mw,reverse_gap_parallel_static_mw,operation_mode_assessment,source_ref,source_version,transformation,scenario_id,quality_flag,source_sha256
QX-00007,110,BDZ-00092,2,100,50,10.68,6.4,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00094,2,113,63,55.8,0,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00102,2,100,50,18.56,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00103,2,100,50,56.34,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00106,2,100,50,9.32,-0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00110,2,200,100,33.11,0,190,0.8,0.5,152,95,95,152,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00114,3,176,63,95.29,9.69,167.2,0.8,0.6420454545,133.76,107.35,107.35,133.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00115,2,100,50,63.56,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00137,2,100,50,84.78,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00139,2,100,50,79.56,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00148,2,160,80,89.03,0,152,0.8,0.5,121.6,76,76,121.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00151,2,143,80,110.71,0,135.85,0.8,0.4405594406,108.68,59.85,59.85,108.68,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00154,2,113,63,16.89,0,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00155,2,100,50,47.71,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00156,2,126,63,79.93,0,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00007,110,BDZ-00175,2,150,100,38.99,0,142.5,0.8,0.3333333333,114,47.5,47.5,114,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,35,BDZ-00257,2,16.3,10,7.763,0,15.485,0.8,0.3865030675,12.388,5.985,5.985,12.388,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,35,BDZ-00269,2,40,20,18.39,6.35,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,35,BDZ-00292,2,20,10,10.42,0.11,19,0.8,0.5,15.2,9.5,9.5,15.2,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,35,BDZ-00293,2,40,20,27.39,19.84,38,0.8,0.5,30.4,19,19,30.4,0,0.84,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,35,BDZ-00301,2,28,20,27.25,18.32,26.6,0.8,0.2857142857,21.28,7.6,7.6,21.28,0,10.72,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,35,BDZ-00320,2,20,10,13.12,10.78,19,0.8,0.5,15.2,9.5,9.5,15.2,0,1.28,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00003,2,100,50,11.3,15.8,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00030,2,100,50,52.68,3.76,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00038,2,100,50,38.26,11.49,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00043,2,63,31.5,39.93,35.36,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,5.435,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00045,2,100,50,45.76,51.05,95,0.8,0.5,76,47.5,47.5,76,0,3.55,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00063,2,100,50,13.6,27.25,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00066,2,100,50,0,-0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00067,2,100,50,15.93,14.58,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00070,2,100,50,82.87,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00073,2,100,50,38.41,19.93,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00081,2,63,31.5,33.25,33.46,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,3.535,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00100,2,130,80,80.35,0,123.5,0.8,0.3846153846,98.8,47.5,47.5,98.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00104,2,81.5,50,45.12,0.63,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00107,2,100,50,42.88,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00121,2,90,50,42.18,28.91,85.5,0.8,0.4444444444,68.4,38,38,68.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00125,2,160,80,122.82,0,152,0.8,0.5,121.6,76,76,121.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00138,2,100,50,34.42,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00166,2,100,50,62.62,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00008,110,BDZ-00170,2,70,50,27.07,-0,66.5,0.8,0.2857142857,53.2,19,19,53.2,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00253,2,40,20,12.55,11.93,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00259,2,40,20,22.7,9.59,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00266,2,40,20,20.17,3.22,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00277,2,40,20,11.58,5.75,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00281,2,14.3,8,9.12,2.22,13.585,0.8,0.4405594406,10.868,5.985,5.985,10.868,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00284,2,30,20,5.57,0.23,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00303,2,40,20,15.8,18.82,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,35,BDZ-00310,2,30,20,15.85,6.96,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00014,2,100,50,,,95,0.8,0.5,76,47.5,47.5,76,,,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00020,2,113,63,55.32,27.63,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00040,2,126,63,57.29,28.89,119.7,0.8,0.5,95.76,59.85,59.85,95.76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00055,2,81.5,50,39.78,57.93,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,28.005,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00057,2,150,100,75.63,13.04,142.5,0.8,0.3333333333,114,47.5,47.5,114,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00068,2,100,50,59.34,1.99,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00069,2,113,63,55.35,18.64,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00077,2,100,50,43,1.45,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00084,2,63,31.5,41.3,3.4,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00086,2,100,50,67.63,10.43,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00087,2,63,31.5,30.08,0,59.85,0.8,0.5,47.88,29.925,29.925,47.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00091,2,113,63,70.23,0,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00127,2,100,50,48.16,9.14,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00128,2,100,50,17.62,23.55,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00129,2,80,40,18.52,5.21,76,0.8,0.5,60.8,38,38,60.8,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00134,2,81.5,50,37.9,9.9,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00150,2,100,50,51.63,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00159,2,40,20,30.28,21.65,38,0.8,0.5,30.4,19,19,30.4,0,2.65,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00176,2,113,63,66.11,24.73,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00178,2,100,50,52,15.4,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00009,110,BDZ-00180,2,40,20,27.9,26.16,38,0.8,0.5,30.4,19,19,30.4,0,7.16,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,35,BDZ-00245,2,36,20,18.83,18.61,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,0,3.41,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,35,BDZ-00260,2,36,20,22.7,29.5,34.2,0.8,0.4444444444,27.36,15.2,15.2,27.36,2.14,14.3,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,35,BDZ-00295,2,30,20,10.84,16.23,28.5,0.8,0.3333333333,22.8,9.5,9.5,22.8,0,6.73,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,35,BDZ-00304,2,10,5,3.97,3.97,9.5,0.8,0.5,7.6,4.75,4.75,7.6,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,35,BDZ-00306,2,40,20,17.56,19.76,38,0.8,0.5,30.4,19,19,30.4,0,0.76,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,35,BDZ-00307,2,40,20,29.91,16.8,38,0.8,0.5,30.4,19,19,30.4,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00009,2,81.5,50,22.99,34.32,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,4.395,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00011,2,100,50,24.82,26.35,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00035,2,70,50,28.24,33.6,66.5,0.8,0.2857142857,53.2,19,19,53.2,0,14.6,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00044,2,100,50,22.02,35.13,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00049,2,81.5,50,43,20.66,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00054,2,113,63,55.78,80.16,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,32.66,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00089,2,143,80,51.16,3.26,135.85,0.8,0.4405594406,108.68,59.85,59.85,108.68,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00090,2,100,50,27.45,17.87,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00097,2,100,50,33.06,31.38,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00099,2,113,63,40.59,37.37,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00108,2,100,50,59.39,63.42,95,0.8,0.5,76,47.5,47.5,76,0,15.92,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00109,2,100,50,61.4,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00113,2,81.5,50,31.78,29.8,77.425,0.8,0.3865030675,61.94,29.925,29.925,61.94,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00120,2,40,20,28.68,39.23,38,0.8,0.5,30.4,19,19,30.4,8.83,20.23,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00122,2,100,50,25.85,42.92,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00133,2,113,63,68.4,0,107.35,0.8,0.4424778761,85.88,47.5,47.5,85.88,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00145,2,70,50,,,66.5,0.8,0.2857142857,53.2,19,19,53.2,,,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00160,2,100,50,68.83,0,95,0.8,0.5,76,47.5,47.5,76,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00179,2,143,80,46.35,0,135.85,0.8,0.4405594406,108.68,59.85,59.85,108.68,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
QX-00010,110,BDZ-00185,2,143,80,33.24,3.71,135.85,0.8,0.4405594406,108.68,59.85,59.85,108.68,0,0,split_parallel_sensitivity_interval,transformer_master.csv+station_static_load.csv,电网建模数据_Agent整合版_V1.2,report split and parallel reverse-capacity scenarios; parallel beta includes N-1 ratio once,real_2025_baseline,static_station_bounds_operation_mode_sensitivity,6f5703efcd735cc3517531ecdd1cf4c5108a7181917c904d976287a9c7390249
