


<!DOCTYPE html>
<html lang="zh-Hans">
<head>
<meta charset="gb2312" />
<meta http-equiv="X-UA-Compatible" content="IE=edge" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<link rel="shortcut icon" href="/images/favicon.ico" type="image/x-icon">
<link rel="stylesheet" href="../../../2022/css/bootstrap.min.css" />
<link rel="stylesheet" href="../../../2022/css/swiper-bundle.min.css" />
<link rel="stylesheet" href="../../../2022/css/iconfont-fuwu.css" />
<link rel="stylesheet" href="../../../2022/fonts/iconfont.css"/>
<link rel="stylesheet" href="../../../2022/css/style.css" />
<link rel="stylesheet" href="../../../2022/css/index.css" />
<script src="../../../2022/js/jquery.min.js"></script>
<script src="../../../2022/js/popper.min.js"></script>
<script src="../../../2022/js/bootstrap.min.js"></script>
<script src="../../../2022/js/swiper-bundle.min.js"></script>
<script src="../../../2022/js/echarts.min.js"></script>
<script src="../../../2022/js/script.js"></script>
<title>华容县供电公司岳阳市华容县配电网规划报告-华容县政府网</title>
<meta name="SiteName" content="华容县政府网" />
<meta name="SiteDomain" content="https://www.huarong.gov.cn" />
<meta name="SiteIDCode" content="4306230032" />
<meta name="ColumnName" content="部门规划" />
<meta name="ColumnType" content="新闻类" />
<meta name="ArticleTitle" content="华容县供电公司岳阳市华容县配电网规划报告" />
<meta name="PubDate" content="2020-09-23 15:41" />
<meta name="ContentSource" content="华容县政府" />
<meta name="Keywords" content="" />
<meta name="Author" content="" />
<meta name="Description" content="岳阳市华容县配电网规划报告华容县供电公司（2020年7月）一、规划重点及目标1.1规划重点“十四..." />


<link href="/include/cms/css/archive.css" rel="stylesheet" type="text/css" />
</head>
<body>
<div id="archive"><span>归档时间：2022-09-26</span></div>
<script src="../../../2022/header.js"></script>
 <div class="container">
  <div aria-label="breadcrumb">
    <ol class="breadcrumb">
      <i class="iconfont icon-weizhi"></i> &#160;
      <div class="d-none d-md-inline">当前位置：</div>
      <a title="首页" style="cursor:hand;color:#595959;"  href ="../../../index.html" >首页</a> > <a title="专题" style="cursor:hand;color:#595959;"  href ="../../index.htm">专题</a> > <a title="华容县“十四五”规划公开专栏" style="cursor:hand;color:#595959;"  href ="../index.htm">华容县“十四五”规划公开专栏</a> > <a title="部门规划" style="cursor:hand;color:#595959; "  href ="index.htm">部门规划</a>

    </ol>
  </div>
  </div> 

<script src="../../../2022/show_banner.js"></script>
<div id="mainContent" class="mt-3 pb-4">
  <div class="container">
    <div class="main-column-wrapper">
      <div class="detail-content-wrapper shadow p-4 p-lg-5">
        <div class="title">华容县供电公司岳阳市华容县配电网规划报告</div>
      <div class="desc">
<div class="float-left"> <span class="d-inline-block">来源：华容县政府</span> &nbsp; <span class="d-inline-block">2020-09-23 15:41</span> </div>
         <div class="float-left float-md-right"> 浏览量：<font id="webshow">1</font> <span id="printControls"> |  <a href="javascript:zoomIn()"> <i class="iconfont icon-Word-add"></i> </a> | <a href="javascript:zoomClear()"> <i class="iconfont icon-zihao"></i> </a> | <a href="javascript:zoomOut()"> <i class="iconfont icon-Word-minus"></i> </a> | <a href="javascript:print()"> <i class="iconfont icon-dayin"></i> </a> </span>
        </div>
 <div class="clear"></div>
        </div>
        <div class="content-wrapper">
       <p style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: center; line-height: 2.2;">岳阳市华容县配电网规划报告</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: center; line-height: 2.2;">华容县供电公司</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: center; line-height: 2.2;">（2020年7月）</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">一、 规划重点及目标</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.1规划重点</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">“十四五”期间，各电压等级的规划重点如下。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）110kV电网：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">一是解决城区10kV间隔紧张问题，扩建华容变10kV间隔，满足城区新增负荷的供电需求。二是通过负荷切改，提高变电站运行水平，优化变电站供电范围，提升主变N-1通过率，增加电网供电可靠性。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）35kV电网：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">一是满足新增负荷需求；二是进一步优化网架结构。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（3）县城10kV及以下配网：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">白鼎山网格、田家湖网格、朱家湖网格属于华容县城区规划建设的主阵地，未来几年的负荷呈快速增长趋势，电力基础建设投入较大，且建设标准较高，按照推荐的电缆典型接线构建目标网架，对于现存10千伏线路配合市政建设采取架空入地改造，适当提高电缆截面。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">环城网格属于华容县城老城区，该网格市政建设完善，负荷趋于饱和，但是网架结构复杂，该网格规划重点是构建目标网架，提高供电可靠性和电能质量，构建思路以简化接线模式为主，主要是通过新建10kV线路，重新分配线路负荷，缓解线路重载问题，简化复杂的接线，解除转供电效率较低的分支联络或不具备转供能力的联络关系，逐步构建以典型接线为主的目标网架。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">火车站网格属于华容县城区远期规划发展区域，市政配套设施建设不完善，且预计未来近几年无较大的负荷增长点，该网格规划重点是适当考虑负荷增长采用新建架空线路供带片区负荷。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">对于县城区台区配变规划重点在于解决重过载问题，并同步解决低压主干线线径偏小、线路老旧等突出问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（4）农村10kV及以下配网：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">一、对于负载过重的选择改造小截面线路和新增配变布点分拆负荷，减低负载，对于线径过小、配变容量过小的设备选择已有设备改造解决，对于负载不重，仅通过运行方式解决的，及时调整运行方式，提升设备利用水平，解决重、过载问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">二、加大裸导线改造力度，提高10kV及以下线路绝缘化率，提高线路供电可靠性，减少安全隐患问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">三、通过10千伏线路网架结构调整，优化上级变电站的供电范围，提升站间联络率，提升变电站转供能力。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">四、根据设备全寿命周期和实际运行情况，逐步更换有老旧、有安全隐患的设备，提升设备利用水平。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">五、通过台区分拆和配变改造、更换线径等方式解决低电压问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.2规划目标</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">根据华容县社会经济发展情况、总体规划和用电负荷发展预测结果，并结合配电网的现状，确定华容县配电网发展的总体目标：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）逐步实现以高压配电线路和变电站、中压馈线和配变、低压配电线路、用户和分布式电源等各层级协调发展的安全可靠、能力充足、适应性强的配电网络。重点解决单线单变、供电设施超载过载、低电压、供电半径长等问题，大力提升配电网的可靠性、电压质量，进一步降低综合线损率。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）以全寿命周期管理理念指导配电网规划和建设，通过提升设备水平，提高投资效益。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表 0-1&nbsp;&nbsp;主要规划目标汇总表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">指标</p>
      </td>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">细化指标</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">全县</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
    </tr>
    <tr>
      <td width="121" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电质量</p>
      </td>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电可靠率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">≥99.876</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">≥99.965</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">≥99.726</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">综合电压合格率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">≥99.89</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">≥99.95</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">≥97.00</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">综合线损率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">＜5</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">＜4.3</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">＜5</p>
      </td>
    </tr>
    <tr>
      <td width="121" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">网架结构</p>
      </td>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110(66)kV线路N-1通过率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">85.71</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">83.33</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV标准化网架率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">78.57</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">75</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">71.43</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV线路N-1通过率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70</p>
      </td>
    </tr>
    <tr>
      <td width="121" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电能力</p>
      </td>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV容载比</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8~2.0</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8~2.0</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8~2.0</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV主变N-1通过率(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">76.93</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">85.71</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">重过载35kV线路比例(%)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV容载比</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.6~1.8</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.6-1.8</p>
      </td>
    </tr>
    <tr>
      <td width="121" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">装备水平</p>
      </td>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV主变状态评价严重(台)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV线路状态评价严重(km)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV主变状态评价严重(台)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="216" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV线路状态评价严重(km)</p>
      </td>
      <td width="121" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="67" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.2.1 供电质量</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县2025年总体供电可靠率将达到99.85%，综合电压合格率将达到99.79%，综合线损率将小于5%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.2.2 110kV指标</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）网架结构：110kV线路N-1通过率85.71、110kV标准化网架率78.57。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）供电能力：110kV容载比1.8~2.0、110kV主变N-1通过率76.93，部分变电站由于新建缘故还是单主变变电站。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（3）装备水平：无状态评价严重的110kV主变、状态评价严重的110kV线路均为。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.2.3 35kV指标</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）网架结构：全市无35kV多级串联的情况。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）供电能力：35kV容载比控制在1.6~1.8、无重过载35kV线路。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（3）装备水平：无状态评价严重35kV主变、状态评价严重35kV线路。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">二、 35-110kV电网规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.110kV电网规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）容量平衡</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县110kV电网分区分年度网供负荷预测结果如下所示。</p>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表2-1 华容县110（66）kV分区分年度网供负荷预测结果</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">分区名称</p>
      </td>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项目</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2016</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2035</p>
      </td>
    </tr>
    <tr>
      <td width="81" valign="center" rowspan="8">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1、最大用电负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">173.2</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">201.4</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">216.5</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">238.1</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">262.2</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">288</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">316.4</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">391.7</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">775.1</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2、电厂厂用电</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3、220kV及以上电网直供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4、110（66）kV电网直供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5、220kV直降35kV负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6、220kV直降10kV负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">30</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">55</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">95</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7、35kV及以下上网且参与电力平衡发电负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">22</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">24</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">26</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8、110kV网供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">163.2</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">186.4</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">196.5</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">186.1</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">188.2</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">207</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">218.4</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">283.7</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">652.1</p>
      </td>
    </tr>
    <tr>
      <td width="81" valign="center" rowspan="8">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1、最大用电负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">68</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">74.8</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80.8</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">89</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">98</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">108</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">118</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">156.2</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">407</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2、电厂厂用电</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3、220kV及以上电网直供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4、110（66）kV电网直供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5、220kV直降35kV负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6、220kV直降10kV负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">30</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7、35kV及以下上网且参与电力平衡发电负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8、110kV网供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">68</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">74.8</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80.8</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">59</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">58</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">68</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">68</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">96.2</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">337</p>
      </td>
    </tr>
    <tr>
      <td width="81" valign="center" rowspan="7">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1、最大用电负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">105.2</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">126.6</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">135.7</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">149.1</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">164.2</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">180</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">198.4</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">285.5</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">368.1</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2、电厂厂用电</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3、220kV及以上电网直供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4、110（66）kV电网直供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5、220kV直降35kV负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6、220kV直降10kV负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">25</p>
      </td>
    </tr>
    <tr>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7、35kV及以下上网且参与电力平衡发电负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">22</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">24</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">26</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
    </tr>
    <tr>
      <td width="81" valign="center">
      </td>
      <td width="305" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8、110kV网供负荷</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">95.2</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">111.6</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">115.7</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">127.1</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">130.2</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">139</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">150.4</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">187.5</p>
      </td>
      <td width="57" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">315.1</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">由上表可知，2019年最大负荷238.1MW。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">综合华容最大负荷和采用电力平衡负荷预测结果可知：2020年最大用电负荷262.2MW，2025年最大用电负荷391.7MW， 2035年最大用电负荷775.1MW。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）远景展望年容量平衡</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">远景展望年华容县容载比选择及各供电分区变电容量分年度需求表如下所示。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表2-2 华容县110（66）kV分区分年度变电容量需求分析</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">分区名称</p>
      </td>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项目</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2030</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2035</p>
      </td>
    </tr>
    <tr>
      <td width="73" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1、网供负荷(MW)</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">74.8</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80.8</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">89</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">98</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">108</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">118</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">156.2</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">281.5</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">407</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2、容载比选取</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.5</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.5</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.6</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.7</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3、变电容量需求（MVA）</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">149.6</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">161.6</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">178</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">196</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">216</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">236</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">312.4</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">563</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">814</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4、2018年末变电容量(MVA)</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">176</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5、需新增变电容量 (MVA)</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">136.4</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">387</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">638</p>
      </td>
    </tr>
    <tr>
      <td width="73" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1、网供负荷(MW)</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">126.63</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">135.68</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">149.1</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">164.2</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">180</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">198.4</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">265.51</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">475.5</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">686.8</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2、容载比选取</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.5</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.5</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.6</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.7</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3、变电容量需求（MVA）</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">240.597</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">257.792</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">283.29</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">311.98</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">342</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">376.96</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">504.469</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">903.45</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1304.92</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4、2018年末变电容量(MVA)</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">114</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5、需新增变电容量 (MVA)</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">126.597</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">143.792</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">169.29</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">197.98</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">228</p>
      </td>
      <td width="84" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">262.96</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">390.469</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">789.45</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1190.92</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3）规划方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.1）变电工程规划方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县十三五期间新增110kV变电站1座，新增变电容量63MVA，十四五期间新建110kV变电站1座，扩建变电站1座，改造变电站1座，新增变电容量137MVA。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容110kV电网规划新扩建及改造变电工程规模如下表所示</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表2-3 华容县110（66）kV电网规划新扩建及改造变电工程规模（公用网）</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="19" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="37" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">等级</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">（kV）</p>
      </td>
      <td width="72" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项 &nbsp;目</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2016</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2023-2025</p>
      </td>
      <td width="80" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十三五”</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="79" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十四五”</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
    </tr>
    <tr>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
    </tr>
    <tr>
      <td width="19" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="37" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电站（座）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变压器（台）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电容量（MVA）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">113</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">净增容量（MVA）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">37</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">150</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV间隔(个)</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
    <tr>
      <td width="19" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="37" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电站（座）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变压器（台）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电容量（MVA）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">净增容量（MVA）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">37</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">37</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV间隔(个)</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
    <tr>
      <td width="19" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="37" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电站（座）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变压器（台）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电容量（MVA）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">净增容量（MVA）</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="72" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV间隔(个)</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="26" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.2）线路工程规划方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县十三五/十四五期间新建110kV线路2条，总长度55.6km，均为架空线路。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表2-4 华容县110（66）kV电网规划方案新建及改造线路工程量汇总</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="19" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="47" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压等级（kV）</p>
      </td>
      <td width="62" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项 &nbsp;目</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2016</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2023-2025</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十三五”合计</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十四五”合计</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
    </tr>
    <tr>
      <td width="19" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="47" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路（条）</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空线（km）</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">27.6</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">27.6</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="19" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="47" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路（条）</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空线（km）</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="19" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="47" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路（条）</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空线（km）</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">27.6</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">27.6</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2.35kV电网规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）变电站规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容35千伏电网建设思路是，逐步弱化35千伏电网，近期农村地区由于供电范围较大，为缩短10千伏供电半径，仍需保留35千伏变电站，远景年应建设110千伏变电站取代35千伏变电站，在满足供电半径需求的情况下以110千伏主供，现状35千伏变电站站址保留作为10千伏开闭站使用。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">至远景年，华容县35千伏变电站全部退役。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）线路规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县十三五期间改造35kV线路1条，架空线路10 km</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表2-5 华容县35kV电网新建及改造线路工程量汇总（公用网）</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="32" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="65" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压等级</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">（kV）</p>
      </td>
      <td width="102" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项 &nbsp;目</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2016</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="66" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="71" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2023-2025</p>
      </td>
      <td width="96" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十三五”合计</p>
      </td>
      <td width="94" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十四五”合计</p>
      </td>
    </tr>
    <tr>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造</p>
      </td>
    </tr>
    <tr>
      <td width="32" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="65" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路（条）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空线（km）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28.2</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">13</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">53.2</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆（km）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.2</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.2</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="32" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="65" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路（条）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空线（km）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆（km）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="32" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="65" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路（条）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空线（km）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">28.2</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">13</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">53.2</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆（km）</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.2</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="33" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="35" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.2</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">三、10kV及以下县城配电网规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.10kV目标网架规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.1 网架成果</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）2025年规划结果</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">在负荷预测的基础上，以供电网格为单位开展10kV主干线路网架规划。2020~2025县城中压项目优先解决县城10kV线路重过载、导线与设备老旧、导线绝缘率低、线径过小等问题，同时兼顾优化网架结构，对标目标网架。“十四五”配电网规划建设期间，华容县城区共计新建10kV线路12回。至2025年，县城共有37回10kV城网线路供电。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">白鼎山网格：至2025年华容县城白鼎山供电网格10kV网架由220kV护城变、110kV华容变和110kV益丰变提供电源。“十四五”配电网规划建设期间共新建1回10kV华港Ⅰ线，满足华鲇路北侧负荷新增楼盘与商业负荷增长需求；改造原10kV华龙线原有架空钢芯铝绞线，解决线路卡脖子情况与导线、设备老旧，存在安全隐患等问题。至2025年白鼎山网格内线路10条，双环网1组，多分段单联络2组，标准化接线率达到80%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">田家湖网格：至2025年华容县城田家湖供电网格10kV网架由220kV护城变和110kV华容变提供电源。“十四五”配电网规划建设期间共新建5回10kV线路，改造2回10kV线路。通过新建护田Ⅰ线、护田Ⅱ线与华田Ⅰ线、华田Ⅱ线形成互联，满足田家湖周边新增楼盘与市政配套负荷增长需求，提高“N-1”通过率，同时解决华李线和华城Ⅱ线线路重过载，导线线径过小，线路老旧，供电可靠性不足等问题，优化网架结构。至2025年田家湖网格内线路8条，单环网2组，多分段单联络1组，标准化接线率达到75%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">环城网格：至2025年华容县城环城供电网格10kV网架由110kV华容变、110kV益丰变和110kV石伏山变提供电源。“十四五”配电网规划建设期间共新建4回10kV线路，改造6回10kV线路。通过新建益城Ⅱ线与华冷线形成互联、益城Ⅳ线与华城Ⅲ线互联、益城Ⅴ线与华工线互联，解决华城线、华城Ⅱ线、华工线、华纺线、华东线、华纸线重过载，导线、设备老旧、存在安全隐患等问题，满足县政府、迎宾路、华容大道、港东路周边新增负荷增长需求，提高“N-1”通过率。至2025年环城网格内线路11条，单环网1组，双环网1组，多分段单联络1组，标准化接线率达到72.7%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">朱家湖网格：至2025年华容县城朱家湖供电网格10kV网架由110kV华容变、110kV益丰变和110kV石伏山变提供电源。“十四五”配电网规划建设期间共新建1回10kV益站线与石站线互联，改造2回10kV线路，解决石状线、石广Ⅰ线线路重过载、线路绝缘化率低等问题，提高“N-1”通过率。至2025年朱家湖网格内线路4条，单环网1组，标准化接线率达到50%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">火车站网格：至2025年华容县城火车站供电网格10kV网架由110kV益丰变电站和110kV石伏山变电站提供电源。“十四五”配电网规划建设期间共新建1回10kV石站线与益站线互联，改造2回10kV线路，解决石工线和石城线线路重过载，导线设备老旧、存在安全，架空线路廊道与城区建设用地相冲突隐患等问题。至2025年火车站网格内线路4条，多分段单联络1组，标准化接线率达到50%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-1 &nbsp;各供电网格2025年网架规划结果汇总表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电网格</p>
      </td>
      <td width="149" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电单元</p>
      </td>
      <td width="269" valign="center" colspan="7">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025年接线模式（组）</p>
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用10kV线路数（回）</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双环三双式</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双环网</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单环网</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多分段适度联络</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多分段单联络</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多分段单辐射</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其它（组）</p>
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-001-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-003-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH-001-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-001-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-002-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-003-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH-001-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ-001-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">37</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）远景年规划结果</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">至远景年，华容县城配电网还需新建19回10kV线路，届时县城将有56回10kV城网线路供电，能够有效解决县城配电网存在的线路重过载、供电可靠性低、存在安全隐患、网架结构不完善等问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">白鼎山网格：至远景年华容县城白鼎山供电网格10kV网架由220kV护城变、110kV华容变和110kV益丰变提供电源。10kV主要接线方式为电缆双环网、架空多分段适度联络和架空多分段单联络。至远景年白鼎山网格内线路13条，其中电缆双环网2组，多分段适度联络1组，多分段单联络1组，标准化接线率达到100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">田家湖网格：至远景年华容县城田家湖供电网格10kV网架由220kV护城变和110kV华容变提供电源。10kV主要接线方式为电缆双环网和架空多分段适度联络。至远景年田家湖网格内线路11条，双环网2组，多分段适度联络1组，标准化接线率达到100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">环城网格：至远景年华容县城环城供电网格10kV网架由110kV华容变、110kV益丰变和110kV石伏山变提供电源。10kV主要接线方式为电缆双环网和架空多分段适度联络。至远景年环城网格内线路14条，其中电缆双环网2组，多分段适度联络2组，标准化接线率达到100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">朱家湖网格：至远景年华容县城朱家湖供电网格10kV网架由110kV华容变、110kV益丰变和110kV石伏山变提供电源。10kV主要接线方式为电缆单环网、电缆双环网和架空多分段适度联络。至远景年朱家湖网格内线路8条，其中电缆单环网2组，电缆双环网1组，标准化接线率达到100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">火车站网格：至远景年华容县城火车站供电网格10kV网架由110kV益丰变电站和110kV石伏山变电站提供电源。10kV主要接线方式为电缆单环网和架空多分段适度联络。至远景年火车站网格内线路10条，其中电缆单环网2组，架空多分段适度联络2组，标准化接线率达到100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-1&nbsp;各供电网格远景年网架规划结果汇总表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电网格</p>
      </td>
      <td width="149" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电单元</p>
      </td>
      <td width="269" valign="center" colspan="7">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">远景年接线模式（组）</p>
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用10kV线路数（回）</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双环三双式</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双环网</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单环网</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多分段适度联络</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多分段单联络</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多分段单辐射</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其它（组）</p>
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-001-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">13</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-003-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH-001-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-001-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">14</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-002-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-003-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH-001-D2/B1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ-001-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
    </tr>
    <tr>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ-002-D2/B2</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
    </tr>
    <tr>
      <td width="99" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="149" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="37" valign="center">
      </td>
      <td width="43" valign="center">
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">56</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.2网架校验</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）上下级电网协调校验</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">计算变电站出线间隔利用率、单台主变出线回数、下级电网对主变N-1、变电站全停的负荷转移比例，校验上下级电网协调性。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-2 &nbsp;供电网格目标网架配电网上下级协调情况</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="16" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">号</p>
      </td>
      <td width="70" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电站名称</p>
      </td>
      <td width="47" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">所属供电区域</p>
      </td>
      <td width="55" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">出线回数（回）</p>
      </td>
      <td width="77" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">出线间隔利用率（%）</p>
      </td>
      <td width="218" valign="center" colspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV侧联络情况</p>
      </td>
      <td width="96" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV侧转供负荷比例（%）</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公线</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">专线</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">联络数（回）</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">联络率（%）</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">站间联络数（回）</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">站间联络率（%）</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变N-1</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电站</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">全停</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV华容变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">城区</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">55</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV石伏山变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">城区</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">14</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">26</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV益丰变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">城区</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">45</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV官山变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">33</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV毛家变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">14</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV操军变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV万庾变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV景港变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV三封变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">33</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV鲇市变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV注市变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">48</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV范家岭变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">45</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">47</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">13</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV长艳湖变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">25</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">14</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV团州变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">25</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
    <tr>
      <td width="16" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15</p>
      </td>
      <td width="70" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV塔市变电站</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="46" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">25</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）供电能力校验</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">以供电网格为单位计算目标网架10kV公用线路平均负荷、线路平均负载率数值，综合对比接线模式，校验目标网架供电能力。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-3 &nbsp;供电网格目标网架供电能力情况</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="49" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="64" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电网格</p>
      </td>
      <td width="156" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电单元</p>
      </td>
      <td width="98" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">中压线路规模（条）</p>
      </td>
      <td width="68" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用线路平均负荷（MW/条）</p>
      </td>
      <td width="118" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路平均负载率（%）</p>
      </td>
    </tr>
    <tr>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">专线</p>
      </td>
    </tr>
    <tr>
      <td width="49" valign="center" rowspan="13">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="64" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS</p>
      </td>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-001-D2/B1</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.35</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">41.61%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-002-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.29</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">48.42%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-003-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.68</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">18.20%</p>
      </td>
    </tr>
    <tr>
      <td width="64" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH</p>
      </td>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH-001-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.58</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">30.73%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-TJH-002-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.26</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">38.08%</p>
      </td>
    </tr>
    <tr>
      <td width="64" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC</p>
      </td>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-001-D2/B1</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.29</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42.53%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-002-D2/B1</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.92</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">21.30%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC-003-D2/B1</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.18</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">24.39%</p>
      </td>
    </tr>
    <tr>
      <td width="64" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH</p>
      </td>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH-001-D2/B1</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.36</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">18.13%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH-002-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.49</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">33.76%</p>
      </td>
    </tr>
    <tr>
      <td width="64" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ</p>
      </td>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ-001-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.87</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">43.43%</p>
      </td>
    </tr>
    <tr>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HCZ-002-D2/B2</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.973</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">24.39%</p>
      </td>
    </tr>
    <tr>
      <td width="64" valign="center">
      </td>
      <td width="156" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">小计</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="68" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="118" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3）重要用户双电源校验</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">目标网架中，岳阳市华容县人民医院、华容县政府和华容自来水公司均实现双电源供电，满足重要用户可靠性需求，其余未实现双电源供电。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-5 &nbsp;供电网格重要用户供电情况</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">重要用户名称</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">所属供电网格</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">重要用户供电方案</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">重要用户是否实现双电源</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容县政府</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容县人民医院</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容县自来水公司</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容县教师进修学校</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容一中</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容县职业中专</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-ZJH</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容县中医医院</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="168" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华容中医疼痛病医院</p>
      </td>
      <td width="90" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-HC</p>
      </td>
      <td width="107" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双电源供电</p>
      </td>
      <td width="147" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.3过渡方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-001-D2/B1供电单元过渡方案规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）白鼎山供电单元概况</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）单元名称为：白鼎山网格001单元</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）单元编号：HN-YY-HR-BDS-001-D2/B1</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3）单元供电分区分类：B</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">4）单元目标网架接线模式：电缆双环网</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">5）单元范围：港西路-华鲇路-桂花路-容城大道</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="544" height="303" src="../../../eWebEditor_Temp_Word_Doc.files/eWebEditor_Temp_Word_Doc12519.png" align="center"></p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">图3-1 &nbsp;HN-YY-HR-BDS-001-D2/B1单元用地性质图</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）白鼎山网格001供电单元电网现状</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）供电单元线路基本情况</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">白鼎山001单元现由9回10千伏线路供带，线路分区复杂，其中除华城线与华城Ⅱ线主干导线为185线径，其他线路主干导线线径均偏小，供带能力弱。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-6 白鼎山001供电单元线路基本情况表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">名称</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投运时间</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主干线(km)</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">总长(km)</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电半径（km）</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆(km)</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空(km）</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">绝缘线(km)</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">裸导线(km)</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1984/5/9</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.86</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5.7311</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.695</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.56</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.1711</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.83</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.3411</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅱ线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1984/5/9</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.92</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.415</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.957</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.907</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.508</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.97</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.538</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅲ线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电缆</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018/10/12</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9.55</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11.114</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.01</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11.1</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.014</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.014</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华工线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1983/8/10</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.21</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.2337</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.607</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.3</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.9337</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.65</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.2837</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华冷线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2004/5/10</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.97</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11.96</p>
      </td>
      <td width="53" valign="center">
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.91</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.05</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.89</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华龙线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1978/9/9</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.98</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.6572</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.99</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.2913</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.3659</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.3</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.0659</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华羽线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1986/7/18</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12.43</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">16.0145</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.142</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.7</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11.3145</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.87</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.4445</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华纸线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1985/6/25</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5.64</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.34</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.5</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.75</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.59</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.34</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.25</p>
      </td>
    </tr>
    <tr>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">益城线</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">混合</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018/7/11</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.82</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.489</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.577</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.384</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.105</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.105</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="91" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="123" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">55.38</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">74.9545</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">22.478</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">38.9023</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">36.0522</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">31.969</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.0832</p>
      </td>
    </tr>
    <tr>
      <td width="91" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">平均</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.15</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.33</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.50</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.32</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.01</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.55</p>
      </td>
      <td width="45" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.45</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">注：线路类型填写混合、电缆、架空。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）供电单元装接负荷情况</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">单元内9回10kV线路共装总容量76.82兆伏安，其中华城Ⅱ与华羽线配变装接容量超过12兆伏安，特别是华羽线装接容量达23.815兆伏安。9回线路中，华城Ⅲ线负载率为79.85%已达到重载边界，华工线负载率为96.78%，已接近满载，另外华羽线、华纸线、益城线负载率分别达到135.32%、135.01%、101.65%，均已过载，供电能力严重不足。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-7 &nbsp;白鼎山网格001供电单元装接负荷情况表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路名称</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配变台数</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">总容量（kVA)</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">最大负荷年平均值(MW)</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">最大允许输送功率(MW)</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">最大负荷功率(MW）</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">负载率（%）</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">19</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.27</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.94</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.1</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">51.61%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅱ线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">31</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">13.925</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.92</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.1</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">68.42%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅲ线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.065</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.88</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5.49</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">79.85%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华工线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">30</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11.035</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.69</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.47</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">96.78%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华冷线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.71</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.92</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">53.92%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华龙线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">16</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.24</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.13</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.29</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">55.44%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华羽线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">56</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">23.815</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.12</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5.58</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">135.32%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华纸线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.875</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.75</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.36</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">135.01%</p>
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">益城线</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">18</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.595</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.84</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.95</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">101.65%</p>
      </td>
    </tr>
    <tr>
      <td width="128" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">182</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">76.82</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">48.97</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40.26</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
    <tr>
      <td width="128" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">平均</p>
      </td>
      <td width="85" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20.22</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.54</p>
      </td>
      <td width="74" valign="center">
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5.44</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4.47</p>
      </td>
      <td width="80" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3）供电单元网架情况</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">单元内9回10千伏线路除华工线、华龙线为单辐射线路外，其余全部相互联络。由于所有联络线路负载率均超过50%，负载转供能力弱，无法满足“N-1”的要求。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-8 &nbsp;白鼎山网格001供电单元网架情况表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路名称</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">分段开关（个）</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">联络开关（个）</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">同站联络（个）</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">异站联络（个）</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是否联络</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是否有效联络</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是否满足N-1</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅱ线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅲ线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华工线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">—</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华冷线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华龙线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">—</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华羽线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华纸线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">益城线</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="124" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">23</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="62" valign="center">
      </td>
      <td width="66" valign="center">
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">—</p>
      </td>
      <td width="66" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">—</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">—</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">4）供电单元存在问题</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">该供电单元共有10千伏线路7回，存在问题明细见下表：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-9 白鼎山网格001供电单元存在问题</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路名称</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">存在问题</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”；</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="62" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅱ线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.线路装接容量大，负载重；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.线路线线径小，供电能力弱；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”。</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="62" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅲ线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.线路负载重；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2．接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3. 线路线线径小，供电能力弱。</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="62" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华工线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.线路装接容量大，负载重；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2. 单辐射线路，无法转供负荷，供电可靠性差。</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3. 线路线线径小，供电能力弱。</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华冷线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1. 接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”。</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="62" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华龙线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.线路装接容量大，负载重；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2. 单辐射线路，无法转供负荷，供电可靠性差。</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="62" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华羽线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.线路装接容量大，负载重；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.线路线线径小，供电能力弱；</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="62" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华纸线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.线路线线径小，供电能力弱；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.线路装接容量大，负载重；</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="62" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">益城线</p>
      </td>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.接线复杂，存在不具备转供能力的联络，虽为联络线路但不满足“N-1”；</p>
      </td>
    </tr>
    <tr>
      <td width="485" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.线路线线径小，供电能力弱；</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（3）供电单元目标网架过渡方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）饱和年目标网架规划方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">单元面积：1.34km2</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">最大负荷：13.4MW</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">负荷密度：10MW/km2</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">用地性质：商业、居住用地</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">供电电源：110kV华容变、110kV益丰变、220kV护城变</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">组网方式：电缆双环网</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">目标网架简介：至饱和年规划标准接线3组，共计12回10kV线路，电缆双环网3组。</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="554" height="420" src="../../../uploadfiles/202111/20211109154224756002.png" align="center"></p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">饱和年网格地理接线图</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="554" height="264" src="../../../uploadfiles/202111/20211109154224285003.png" align="center"></p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">图3-3 &nbsp;&nbsp;HN-YY-HR-BDS-001-D2/B1单元饱和年地理接线图及拓朴图</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）近期过渡规划方案</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">根据本单元范围内规划发展及近期负荷预测结果，该单元近期主要依托华容变、益丰变、护城变进行组网。近期通过益园Ⅰ回、益园Ⅱ回、护园Ⅰ回、护园Ⅱ回等新建线路工程解决单元内线路过载问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2020年过渡方案描述：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">①益园Ⅰ回、益园Ⅱ回、护园Ⅰ回、护园Ⅱ回10kV新建工程</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">【解决问题】解决杨家桥创新工业园新增负荷问题与001单元内线路过载问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">【方案描述】从110kV益丰变向南新出二回10kV线路与220kV护城变向北新出的二回10kV线路形成互联，并与原华羽线、益城线互联。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">【实施效果】解决001单元内新增杨家桥工业园负荷，益园Ⅱ回、护园Ⅱ回与益羽线形成联络，分担益羽线负荷。</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="558" height="331" src="../../../uploadfiles/202111/20211109154224943004.png" align="center"></p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2022-2025年过渡方案描述：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">①华城Ⅲ回、华龙线10kV改造工程</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">【解决问题】解决华城Ⅲ回、华龙线主干线径小，供带能力不足的问题。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">【方案描述】改造华城Ⅲ回、华龙线部分线路。</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="540" height="357" src="../../../uploadfiles/202111/20211109154225258005.png" align="center"></p>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-10 &nbsp;HN-YY-HR-BDS-001-D2/B1供电单元内问题解决情况</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">序号</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路名称</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">现状网架</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">存在问题</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">过渡网架</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">现状问题是否全部解决</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路负载重、线路线径偏小</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="69" valign="center">
