      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅱ线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路线径小，负载重；联系复杂；</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华城Ⅲ线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路线径小，负载重；</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华工线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单辐射</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路负载重，不满足“N-1”</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单辐射</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华冷线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">联络复杂，不满足“N-1”</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华龙线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单辐射</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路负载重，不满足“N-1”</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">是</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华羽线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路负载重，线路线径小</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决负载重问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">华纸线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路负载重，线路线径小</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决过载问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
    <tr>
      <td width="37" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="69" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">益城线</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单联络</p>
      </td>
      <td width="119" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">联络复杂，不满足“N-1”；线路线径小</p>
      </td>
      <td width="73" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">多联络</p>
      </td>
      <td width="137" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决过载问题</p>
      </td>
      <td width="74" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">否</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（4）供电单元规划成果</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-001-D2/B1供电单元饱和年由华容变、益丰变、护城变供电，中压线路12回，形成3组电缆双环网接线。单元内供电可靠性提升至99.99%。</p>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表3-11 &nbsp;HN-YY-HR-BDS-001-D2/B1供电单元规划成果汇总</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="62" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">行政区</p>
      </td>
      <td width="126" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电分区</p>
      </td>
      <td width="63" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">所属供电分区类型</p>
      </td>
      <td width="63" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">所属网格</p>
      </td>
      <td width="63" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单元名称</p>
      </td>
      <td width="252" valign="center" colspan="4" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">区域范围</p>
      </td>
      <td width="63" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">面积(km2)</p>
      </td>
      <td width="252" valign="center" colspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网现状</p>
      </td>
    </tr>
    <tr>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电源点名称</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">中压线路条数（条）</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">可靠性水平(%)</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">自动化覆盖率(%)</p>
      </td>
    </tr>
    <tr>
      <td width="62" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">岳阳</p>
      </td>
      <td width="126" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="126" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">HN-YY-HR-BDS-001-D2/B1</p>
      </td>
      <td width="252" valign="center" colspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">港西路-华鲇路-桂花路-容城大道</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.34</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV华容变、110kV益丰变</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.45</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="945" valign="center" colspan="14">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">饱和年目标网架</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电源点名称</p>
      </td>
      <td width="504" valign="center" colspan="8">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">标准接线（组）</p>
      </td>
      <td width="126" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">中压线路条数（条）</p>
      </td>
      <td width="63" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">可靠性水平(%)</p>
      </td>
      <td width="63" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">自动化覆盖率（%）</p>
      </td>
    </tr>
    <tr>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双环三双式</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">双环网</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单环网</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空多分段适度联络</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空多分段单联络</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">架空多分段单辐射</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其它</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单元内</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单元外</p>
      </td>
    </tr>
    <tr>
      <td width="189" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV华容变、110kV益丰变、220kV护城变</p>
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12</p>
      </td>
      <td width="63" valign="center">
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.99</p>
      </td>
      <td width="63" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.2台区规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">县城低压电网规划中，优先在2020年对问题台区进行改造或新增布点；户均容量偏低，无法满足未来负荷增长需求的台区改善项目次之；2021-2025年期间，结合新建10kV线路开展周边配变新增布点工程。目标年城区户均容量控制在3~3.5kVA之间，满足随居民生活水平提高，不断增长的电力需求。为解决现状县城台区存在问题，章华镇2020年改造台区8个，净增配变容量800kVA。新建及改造10kV线路2.05km，低压架空线路14.85km，投资估算336.2万元。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.3县城规划建设总规模</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县“十四五”期间县城规划建设总规模为新建配变52台，改造配变133台。华容县新建10kV线路12条，改造10kV线路14条，新建/改造10kV线路445.9km，新建/改造低压线路462.5km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">四、10kV及以下农村配电网规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1. 10kV目标网架规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">村网低压规划中，优先在2020年对问题台区进行改造或新增布点；户均容量偏低，无法满足未来负荷增长需求的台区改善项目次之；2021-2025年期间，结合新建10kV线路开展周边配变新增布点工程。目标年城区户均容量控制在2.5-3kVA之间，满足随居民生活水平提高，不断增长的电力需求。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">为解决现状村网存在问题，2020年期间新建台区65个，改造台区31个，净增配变容量10.995MVA。新建/改造10kV架空线路39.05km，新建/改造低压架空线路183.43km，新建及改造低压接户线线路42.66km，投资2701.6万元。</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="432" height="216" src="../../../uploadfiles/202111/20211109154225559006.png" align="center"></p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="555" height="270" src="../../../uploadfiles/202111/20211109154225919007.png" align="center">华容县农村地区2019年10kV主干网拓扑图</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县农村地区2025年10kV主干网拓扑图</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2.10kV老旧分支线路规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">对于不涉及目标网架的10kV老旧分支线，目前共计46条，其中：重、过载24条，“十四五”拟改造24条，新建、改造10kV线路69.35 km。投运30年以上且从未整体改造的线路6条，“十四五”拟改造6条，新建、改造10kV线路28.5km。状态评价“严重”的线路8条，“十四五”拟改造8条，新建、改造10kV线路32.96km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.村网规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.1整台区推进</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1）解决配变重过载为主的问题：“十四五”整台区推进145个，新建、改造配变182台，低压线路518.7km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2）解决严重低电压为主的问题：“十四五”整台区推进93个，新建、改造配变192台，低压线路643.2km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3）解决低压线路严重安全隐患为主的问题：“十四五”整台区推进118个，新建、改造配变145台，低压线路428km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">5）解决接户线老旧为主的问题：“十四五”整台区推进89个，新建、改造配变126台，低压线路359km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.2整村推进</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县“十四五”配电网规划期间没有“整村推进”工程项目安排。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">4.农村规划建设总规模</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县“十四五”期间农村规划建设总规模为新建配变330台，改造配变987台。华容县新建10kV线路21条，改造10kV线路40条，新建/改造10kV线路756.6km，新建/改造低压线路3292.5km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">五、分布式电源接入规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">根据收资情况，规划期间临湘市无新建分布式电源接入计划。若后续产生分布式电源接入需求，应遵循如下接入系统原则：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）并网点的确定原则为电源并入电网后能有效输送电力并且能确保电网的安全稳定运行。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）当公共连接点处并入一个以上的电源时，应总体考虑它们的影响。分布式电源总容量原则上不宜超过上一级变压器供电区域内最大负荷的25%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（3）分布式电源并网点的短路电流与分布式电源额定电流之比不宜低于10。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（4）分布式电源接入电压等级宜按照：400kW及以下分布式电源接入380V电压等级电网；400kW-6MW分布式电源接入10kV（6kV）电压等级电网。经过技术经济比较，分布式电源采用低一电压等级接入优于高一电压等级接入时，可采用低一电压等级接入。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">六、多元化负荷供电规划</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">根据收资情况，临湘市“十三五”后两年及“十四五”期间未收集到关于电动汽车、储能设施等供电需求资料。若后续产生相关需求，应遵循如下原则：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（1）充电桩：采用交流380V或220V供电，根据额定电流选择导线截面，应具备数据通信接口，设置必要的防护设施。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（2）充换电站：按照重要程度和配电容量选择电源数量和供电等级，宜采用双电源供电（目前采用T接至公网10kV线路中，有条件的按双路电源进线考虑，原则不提供10kV专线）。供电系统容量应满足充电站内充电和其他用电需求并留有裕度。采取有效的无功补偿和谐波治理措施，接入点电能质量符合国家标准规定。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（3）供电电压等级应根据充换电设施的负荷，经过技术经济比较后确定。供电电压等级一般可下表确定。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表 6-2&nbsp;&nbsp;充换电设施电压等级</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="214" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电电压等级</p>
      </td>
      <td width="365" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">充换电设施总负荷</p>
      </td>
    </tr>
    <tr>
      <td width="214" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">220V</p>
      </td>
      <td width="365" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kW及以下单相设备</p>
      </td>
    </tr>
    <tr>
      <td width="214" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">380V</p>
      </td>
      <td width="365" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100kW及以下</p>
      </td>
    </tr>
    <tr>
      <td width="214" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV</p>
      </td>
      <td width="365" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100kW以上</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（4）220V充电设施，宜接入低压电缆分支箱或低压配电箱。380V充电设备，宜接入低压线路或变压器的低压母线。接入10kV配电网的充换电设施，容量小于等于3000kVA时，宜接入公用10kV线路或接入环网箱（室）、电缆分支箱等。容量大于3000kVA时，宜专线接入。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（5）充换电站的选址、供配电、监控及通信系统的建设应符合GB50966、GB/T29772的规定。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（6）大型公用电动汽车充换电站宜采用专用变压器，其不宜接入其他无关的负荷。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">（7）居住小区充电设施可根据充电桩容量和数量采用由小区配电室接线，或由低压电缆分支箱接线，低压线路供电半径不宜大于150m。新建居住小区应根据地方政府对于新建小区电动汽车充电设施配套建设的规定，预留低压出线间隔、以及至规划机动车位区域的电缆通道，并可视现场情况多敷设1～2孔排管，为电动汽车充电桩预留。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">七、投资估算</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.总体投资估算</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.1投资估算依据</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">根据湖南省实际的设备价格和工程施工报价情况，本地区电网布局规划所涉及的各种输变电项目的单位工程综合造价表如下（含施工费用和管理费用，不含土建及征地费用）。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表7-1 华容县电网工程综合造价表</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类别</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项目名称</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压等级(kV)</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">规模</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">综合造价</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">备注</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单位工程综合造价</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单位</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="17">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV电网</p>
      </td>
      <td width="47" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建变电站</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×50MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3648</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">全户内</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×50MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3023</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">全户内GIS</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×50MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2906</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">半户内GIS</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×63MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3730</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">全户内</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×63MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3098</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">全户内GIS</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建变电站</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">63MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1890</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新增主变</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1500</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新增主变</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="9">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建架空线路</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×400mm2单回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">77</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×400mm2双回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">132</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×300mm2双回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">189</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×300mm2单回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">85</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×300mm2双回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">147</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×240mm2单回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">75</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×240mm2双回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">133</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×240mm2单回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">79</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2×240mm2双回</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">167</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建电缆线路(电气部分)</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">800mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">400</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV电网</p>
      </td>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建变电站</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1×10MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1000</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">扩建变电站</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10MVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">500</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建架空线路</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">LGJ-120mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">LGJ-150mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">45</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">LGJ-185mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="17">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV及以下电网</p>
      </td>
      <td width="47" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建架空线路</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">JKLYJ-240mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">24</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">JKLYJ-120mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">22</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">JKLYJ-120mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">JKLYJ-95mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">18</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">JKLYJ-70mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">16</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建电缆线路（电气部分）</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">YJV22-400mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">120</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">YJV22-300mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">YJV22-240mm2</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造架空线路</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">开关站</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">90</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">箱式变电站</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">25</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电室</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">环网柜</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">25</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/座</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">柱上变</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">400kVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">200kVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100kVA</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">柱上</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">开关</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">智能开关</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/台</p>
      </td>
    </tr>
    <tr>
      <td width="47" valign="center" rowspan="5">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">管沟</p>
      </td>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">管井</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12×Φ150+2×Φ100</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">600</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">隧道（明开方式）</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.6×2.4</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3000</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.0×2.1</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1500</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">隧道（暗挖方式）</p>
      </td>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.6×2.9</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6000</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
    <tr>
      <td width="113" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.0×2.3</p>
      </td>
      <td width="56" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">/</p>
      </td>
      <td width="75" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3000</p>
      </td>
      <td width="81" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万元/km</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1.2投资估算</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">“十四五”配电网规划期间华容县规划对110kV电网主要建设规模为新建110kV变电站2座，扩建110kV变电站3座，新增变电容量356MVA，新建110kV线路2条，总长度53.1km，均为架空线路；35kV电网主要建设规模为改造35kV变电站5座，新增容量40.7MVA，新建35kV线路5条，总长度47.1km，均为架空线路；10kV电网主要建设规模为新建10kV线路33条，改造10kV线路54条，其中新建/改造电缆线路163.8km，新建/改造架空线路808.6km；低压部分建设规模为新建/改造配变台区1493台，新建/改造低压架空线路1981.4km，新建/改造低压电缆线路258.8km。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">“十四五”配电网规划期间华容县110kV电网投资为1.66亿，35kV电网投资为0.44亿，10kV及以下电网投资为5.94亿。</p>
<br>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="39" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压等级（kV）</p>
      </td>
      <td width="60" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">项目</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2016</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2023-2025</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十三五”</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="79" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十四五”</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
    </tr>
    <tr>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用&nbsp;电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用&nbsp;电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司投资</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
    </tr>
    <tr>
      <td width="39" valign="center" rowspan="10">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.32</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.32</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10(20)</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配变工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.36</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.36</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.20</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.20</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.22</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.22</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.43</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.43</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.50</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.50</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.56</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.56</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.15</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.22</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.22</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.23</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.23</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.44</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.44</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.20</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.20</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">开关类工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">低压工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.13</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.13</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.12</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.12</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.12</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.12</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电自动化</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.64</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.64</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.14</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.14</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.43</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.43</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.51</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.51</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.86</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.86</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.78</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.78</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.80</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.80</p>
      </td>
    </tr>
    <tr>
      <td width="39" valign="center" rowspan="10">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：B</p>
      </td>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10(20)</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配变工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.20</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.20</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.11</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.11</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.31</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.31</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.55</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.55</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.10</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.10</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.07</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.07</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">开关类工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">低压工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.09</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.09</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.09</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.09</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电自动化</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.01</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.45</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.45</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.57</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.57</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.98</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.98</p>
      </td>
    </tr>
    <tr>
      <td width="39" valign="center" rowspan="10">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">变电工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10(20)</p>
      </td>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配变工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.08</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.06</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.25</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.25</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.59</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.59</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.12</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.12</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.16</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.05</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.05</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.05</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.05</p>
      </td>
    </tr>
    <tr>
      <td width="60" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">开关类工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">低压工程</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.05</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.05</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.07</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.07</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电自动化</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="104" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.34</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.34</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.87</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.87</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.41</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.41</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.21</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.21</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.83</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.83</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">其中：分电压等级统计110kV及以下配电网中公用电网改造工程投资。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表7-2 华容县配电网改造工程投资分类统计（公用电网口径）</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="42" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">区域</p>
      </td>
      <td width="53" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压等级</p>
      </td>
      <td width="86" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2016</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2017</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2023-2025</p>
      </td>
      <td width="84" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十三五”合计</p>
      </td>
      <td width="84" valign="center" colspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十四五”合计</p>
      </td>
    </tr>
    <tr>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">资</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">公用</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电网</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中：公司</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.32</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.32</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV及</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">以下</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.61</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.61</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.55</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.55</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.41</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.41</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.51</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.51</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.56</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.56</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.16</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.16</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.48</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.48</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资合计</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.64</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.64</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.14</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.14</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.43</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.43</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.51</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.51</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.86</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.86</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.78</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.78</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.80</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.80</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">其中B</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.02</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.17</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV及</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">以下</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.57</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.57</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.80</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.80</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资合计</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.30</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.28</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.24</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.45</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.45</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.57</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.57</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.98</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.98</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="42" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.58</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.03</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV及</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">以下</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.31</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.31</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.29</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.29</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.60</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.60</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.68</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.68</p>
      </td>
      <td width="0">
      </td>
    </tr>
    <tr>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资合计</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.34</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.34</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.87</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.87</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.15</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.27</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.41</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.41</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.21</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.21</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.83</p>
      </td>
      <td width="41" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.83</p>
      </td>
      <td width="0">
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县操军供电所10kV及以下电网共计投资7519万元，插旗供电所10kV及以下电网共计投资4835万元，景港供电所10kV及以下电网共计投资3079万元，东山供电所10kV及以下电网共计投资4854万元，石伏供电所10kV及以下电网共计投资4520万元，万庾供电所10kV及以下电网共计投资4163万元，南山供电所10kV及以下电网共计投资4321万元，注市供电所10kV及以下电网共计投资6051万元，鲇市供电所10kV及以下电网共计投资5049万元。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表7-3 华容县各供电所10kV及以下电网规划建设工程投资</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="101" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电所名称</p>
      </td>
      <td width="415" valign="center" colspan="8">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">建设规模</p>
      </td>
      <td width="53" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">估算</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">投资</p>
      </td>
    </tr>
    <tr>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建架空线路长度</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造架空线路长度</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建电缆线路长度</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造电缆线路长度</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建配变台数</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">新建配变容量</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造配变台数</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">改造配变容量</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">操军供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">70.31</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">132.1</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">54</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6300</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">72</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9900</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7519</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">插旗供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">19.45</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">124.1</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">34</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10000</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">67</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6500</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4835</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">景港供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">22.68</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">34.4</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">54</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4500</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">130</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3600</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3079</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">东山供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">58.85</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">89.9</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">34</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9300</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">116</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4300</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4854</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">石伏供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">45.77</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">24.65</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">87</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8900</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">130</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4520</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">万庾供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">12.45</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">84.1</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6900</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">122</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3900</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4163</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">南山供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">22.68</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">34.4</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">36</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5400</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">79</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4000</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4321</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">注市供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">29.45</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">14.1</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">-</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">46</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8900</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">87</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3500</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6051</p>
      </td>
    </tr>
    <tr>
      <td width="101" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">鲇市供电所</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">32.68</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">34.4</p>
      </td>
      <td width="51" valign="center">
      </td>
      <td width="51" valign="center">
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">4500</p>
      </td>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">78</p>
      </td>
      <td width="52" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6200</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5049</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">八、成效分析</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1. 总体规划成效</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县110kV及以下配电网的整体规划评价指标如下：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县电网2019年供电可靠率为99.83%，在规划水平年2020、2022、2025年，供电可靠率分别可达到99.84%、99.86%和99.9%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县电网2019年110kV及以下综合线损率为7.72%，在规划水平年2020、2022、2025年，110kV及以下综合线损率分别可达到7.43%、7.17%和6.67%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县2019年综合电压合格率为99.4%。在本次规划的过程中，严格控制各类电压等级的供电半径，同时考虑无功补偿装置的设置，同时改善供电电压较差的区域，到2025年综合电压合格率可达到99.96%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县在“十三五”期间截至2019年已经完成了配电网低压侧“一户一表”智能表计的改造工作，华容县的智能表计覆盖率已经达到了100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">华容县2019年底户均配变容量为2.08kVA/户，随着用电水平的提高，现有的户均容量不能满足用电需求，在规划水平年2020、2022、2025年，户均容量分别可提升至2.17kVA/户、2.31kVA/户和2.64kVA/户。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表8-1 华容县110kV及以下配电网整体规划评价</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">年份</p>
      </td>
      <td width="54" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">供电可靠率（RS-3）（%）</p>
      </td>
      <td width="81" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">综合线损率（%）</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">综合电压合格率（%）</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">一户一表率（%）</p>
      </td>
      <td width="53" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">户均配变容量（kVA）</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">长期低电压户数</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV架空线路绝缘化率（%）</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.38kV架空线路绝缘化率（%）</p>
      </td>
      <td width="40" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">智能电表覆盖率（%）</p>
      </td>
      <td width="39" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">实现远程集中抄表比例（%）</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV及以下</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV及以下</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.83</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.72</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.74</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.4</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.3</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">393</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.7</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.00</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.84</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.43</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.59</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.6</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.42</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">365</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">11.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">33.79</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">20.3</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.86</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.17</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.37</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.8</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.71</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">342</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80.92</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">51.62</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.90</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.67</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.07</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.96</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.84</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">312</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.00</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.87</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.26</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.03</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.39</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.53</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">116</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">14.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.00</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.89</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.13</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.92</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.6</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.62</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">103</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">43.26</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">32.6</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.91</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.01</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.88</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.8</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.68</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">92</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">97.61</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">78.6</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.93</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5.99</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">6.85</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.96</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.08</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.00</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.78</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">9.18</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.45</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.41</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.94</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">227</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.1</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.00</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.78</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.73</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.26</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.6</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.2</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">262</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">30.44</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.80</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.33</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.86</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.8</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.31</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">250</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">40.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">78.99</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">43.2</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="54" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.83</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.35</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.29</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">99.96</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="53" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.54</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">232</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.0</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.00</p>
      </td>
      <td width="40" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100.0</p>
      </td>
      <td width="39" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2.35-110kV电网规划效果</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">到2025年，110kV及35kV电网问题全部得到解决，指标提升明显，主变满足N-1通过率达到100%，线路N-1通过率达到100%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表8-2 华容县35-110kV电网规划成效分析</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="14" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="27" valign="center" rowspan="3">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">年份</p>
      </td>
      <td width="72" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">容载比</p>
      </td>
      <td width="74" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">满足N-1主变比例（%）</p>
      </td>
      <td width="74" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">满足N-1线路比例（%）</p>
      </td>
      <td width="82" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">状态评价为“整体严重”的变电站座数比例（%）</p>
      </td>
      <td width="81" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">状态评价为“整体严重”的线路条数比例（%）</p>
      </td>
      <td width="74" valign="center" colspan="2" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">单线单变座数比例（%）</p>
      </td>
      <td width="61" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV变电站（2台4MVA及以上）单电源电源座数</p>
      </td>
    </tr>
    <tr>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）kV</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）kV</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）kV</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）kV</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）kV</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110（66）kV</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV</p>
      </td>
    </tr>
    <tr>
      <td width="14" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.4</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">66.67</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.3</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.9</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.9</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.4</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.1</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="14" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.7</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">66.67</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.3</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.89</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.2</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">80</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="14" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.8</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.4</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1.9</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.2</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="27" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="42" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3.0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2.1</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="48" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="32" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="30" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="61" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.10kV电网规划成效</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">本次项目规划实施后，华容10kV配网络向目标网架靠拢，部分区域实现目标网架，10kV线路互联率有了较大的提高。至2025年10kV线路互联率由2019年的38.6%提高至78.4%，同时，通过对现有的不合理的互联方式进行调整，提高了负荷转移能力，提高了供电可靠性。至2025年，10kV线路满足N-1的比率将达到87.5%。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表8-3 华容县10kV电网规划成效分析</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">类型</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">年份</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">联络率（%）</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">满足N-1的线路比例（%）</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">高损配变台数比例（%）</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">状态评价为“整体严重”的10kV线路条数</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV重过载线路条数</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV单线供带2个及以上集镇线路条数</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">重过载配变台数</p>
      </td>
      <td width="55" valign="center" rowspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">频繁跳闸线路条数</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">合计</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15.38</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8.7</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.34</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">134</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42.3</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42.3</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42.3</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42.3</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">87.5</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">87.5</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">B</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15.38</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">7.69</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.83</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">67</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">57.7</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">57.7</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">57.7</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">57.7</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">D</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">15.38</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0.26</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">67</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2022</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2025</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">50</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="55" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
  </tbody>
</table>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3.1问题解决情况</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">本次配电网规划实施后，110kV及以下电网现状存在问题解决情况如下表所示。至2025年，110kV电网和35kV电网问题问题中主变重过载和线路重过载等问题解决率100%；除十四五末D类供电分区依然有部分线路未形成联络，不能实现N-1校验外，其它均基本解决。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">表8-4 &nbsp;华容县110kV及以下电网现状存在问题解决情况</p>
<table style="BORDER-COLLAPSE:collapse" border="1" bordercolor="#000000" cellpadding="2" cellspacing="0">
  <tbody>
    <tr>
      <td width="51" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">电压</p>
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">等级</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">问题类型</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018年解决数量</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2019年解决数量</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2020年解决数量</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2021-2022年解决数量</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2023-2025年解决数量</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2018-2020年合计</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">“十四五”合计</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">解决率（%）</p>
      </td>
    </tr>
    <tr>
      <td width="51" valign="center" rowspan="6">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">110kV电网问题</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变重、过载</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路重、过载</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变未通过“N-1”校验</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路未通过“N-1”校验</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变运行年限过长</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路运行年限过长</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="51" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">35kV电网问题</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变重、过载</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路重、过载</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变未通过“N-1”校验</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路未通过“N-1”校验</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="51" valign="center" rowspan="7">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">10kV电网问题</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路重、过载</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主干线供电半径过长</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路未通过“N-1”校验</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">1</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">60</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路配变装接容量过大</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">2</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">高损配变</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">82</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">42</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">5</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">主变运行年限过长</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">线路运行年限过长</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="153" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">频繁跳闸10千伏线路条数</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="153" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">农村“低电压”问题户数</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">8</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">3</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="153" valign="center" colspan="2">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">县域电网联系薄弱个数</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="51" valign="center" rowspan="4">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电网智能化</p>
      </td>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">满足新能源、分布式电源接入（万千瓦）</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">满足电动汽车充电需求（万辆）</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">配电自动化覆盖率（%）</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">13</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">27</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">58</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">76</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">100</p>
      </td>
    </tr>
    <tr>
      <td width="102" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">智能配电网示范工程（个）</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="77" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="71" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="43" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">0</p>
      </td>
      <td width="49" valign="center">
      <p align="" style="margin-top: 0px; margin-bottom: 0px; text-align: justify; line-height: 2.2;">--</p>
      </td>
    </tr>
  </tbody>
</table>
<br>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">图例</p>
<p style="margin-top: 0px; margin-bottom: 0px; text-align: center; line-height: 2.2;"><img width="552" height="685" src="../../../uploadfiles/202111/20211109154226789008.png" align="center">注：</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">1. 35kV及以上电网地理接线图按电压等级区分颜色；10kV电网地理接线图按不同变电站供电范围选取不同颜色区分。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">2. 35kV及以上规划变电站、线路用虚线表示；10kV规划线路用虚线表示。</p>
<p align="" style="margin-top: 0px; margin-bottom: 0px; text-indent: 2em; text-align: justify; line-height: 2.2;">3. 开关站、环网室（箱）、配电室图例右下角字符，分段开关、联络开关图例正中字符，“3”代表配置了三遥终端，“S”代表配置了标准型二遥终端，“A”代表配置了动作型二遥终端，无字符代表未配置站所终端，“B”代表配置了基本型二遥终端。</p>
        </div>
        <!--<div class="addition-info">
          <div class="float-left"> <span class="d-inline-block">来源：华容县政府</span> &#160; <span class="d-inline-block">2020-09-23 15:41</span> </div>
          <div class="float-left float-md-right"> 浏览量：<font id="webshow">1</font> <span id="printControls">   </span></div>
          <div class="clear"></div>
        </div>-->

       
       
       

       
       
       

        <hr>

        <div class="row mt-4">
			 <div class="col-12 col-lg-10"><img src="../../../2022/img/wximg.jpg" class="img-fluid"></div>
                <div class="col-12 col-lg-2 ml-auto d-none d-md-block">
					<span id="div_div"><canvas id="Canvas" class="img-fluid d-block m-auto"></canvas></span>
					<p class="font12 text-center pt-2">扫一扫在手机打开当前页</p></div>
      </div>

    </div>
  </div>
</div>
</div>
  <script>
    var zoomIn = function () {
      var fontSize = parseInt($(".content-wrapper").css("font-size"));
      $(".content-wrapper").css({ "font-size": fontSize + 2 });
    };
    var zoomOut = function () {
      var fontSize = parseInt($(".content-wrapper").css("font-size"));
      $(".content-wrapper").css({ "font-size": fontSize - 2 });
    };
    var zoomClear = function () {
      $(".content-wrapper").css({ "font-size": "unset" });
    };
  </script>
<script src="../../../2022/footer.js"></script>
<script src="/include/cms/js/qrcode.js" type="text/javascript"></script>
<script src="/include/cms/js/jquery.qrcode.js" type="text/javascript"></script>
<script type="text/javascript" id="webSta_rums" src="https://www.huarong.gov.cn/include/cms/js/webSta.js" url="https://www.huarong.gov.cn/creatorCMS/statisticManage/count.page" data="docId=1874487&type=0&channelId=64170&siteId=78"></script>
<script type="text/javascript">webshowcount=function(data){$("#webshow").html(data.count)};</script><script type="text/javascript" src="https://www.huarong.gov.cn/creatorCMS/statisticManage/getWebDocCount.page?docId=1874487&type=0&time=all&callback=webshowcount"></script>
</body>
</html>




